"Node 1","Node 2","R (% on 100 MVA)","X (% on 100 MVA)","B (% on 100 MVA)","Rating (MVA)"
ABHA11,ABHA4A,0.1628,8.4151,-0.692,240
ABHA12,ABHA4B,0.1615,8.3526,-0.8112,240
ABTH11,ABTH20,0.1646,8.0539,-0.8073,180
ABTH12,ABTH20,0.0977,8.1994,-0.1149,180
ABTH12,ABTH20,0.1354,8.3322,-0.251,240
ALDW20,ALDW31,0.656,25.925,-0.5349,75
ALDW20,ALDW31,0.6613,26.0583,-0.491,120
ALDW20,ALDW32,0.7076,26.6573,-0.337,98
ALDW20,ALDW32,0.4848,24.6619,-0.1236,120
ALDW20,ALDW32,0.4398,24.8294,-0.5684,120
ALVE10,ALVE4A,0.1118,8.3784,-0.2318,240
ALVE10,ALVE4B,0.1621,8.0817,-0.2749,240
AMEM10,AMEM4A,0.1494,8.332,-0.4887,240
AMEM10,AMEM4B,0.1494,8.332,-0.5822,240
AXMI10,AXMI40,0.148,7.7444,-0.7959,240
AXMI10,AXMI40,0.149,7.6986,-0.8129,240
BARK10,BARK21,0.1264,8.6657,-0.0748,240
BARK10,BARK21,0.1247,8.6658,-0.0829,240
BARK1M,BARK22,0.1843,8.109,-0.3753,180
BARK1N,BARK22,0.187,8.109,-0.3776,180
BARK21,BARW31,0.6343,29.8633,-0.4602,100
BARK21,BARW32,0.6276,29.6734,-0.4416,100
BARK22,BARW31,0.618,29.2635,-0.4356,100
BARK22,BARW32,0.629,29.6433,-0.4572,100
BEDD11,BEDD21,0.166,7.983,-0.6151,240
BEDD11,BEDD22,0.166,8.05,-0.6045,240
BEDD12,BEDD21,0.168,7.979,-0.5807,240
BEDD12,BEDD22,0.165,8.042,-0.4979,240
BEDD1A,BEDD22,0.3129,13.0462,-1.4695,120
BEDD1B,BEDD21,0.3063,13.0214,-1.7556,120
BESW10,BESW20,0.1682,8.54,-0.251,240
BESW10,BESW20,0.186,8.33,-0.251,240
BESW10,BESW20,0.1385,8.5405,-0.409,240
BICF10,BICF4A,0.1389,7.9154,-0.317,240
BICF10,BICF4B,0.1389,7.9154,-0.317,240
BIRK10,BIRK20,0.186,8.71,-0.251,240
BIRK10,BIRK20,0.186,8.71,-0.251,240
BIRK10,BIRK20,0.186,8.75,-0.8106,240
BISW10,BISW20,0.1623,8.1109,-0.3609,240
BISW10,BISW20,0.1639,8.0567,-0.696,240
BISW10,BISW20,0.1591,8.0234,-0.5638,240
BISW10,BISW20,0.0935,8.737,-0.1882,240
BLYT1A,BLYT21,0.1666,8.3733,-0.2607,240
BLYT1B,BLYT21,0.1644,8.3317,-0.2084,240
BLYT21,BLYT60,0.4625,17.0771,-2.7489,120
BLYT21,BLYT60,0.45,16.8273,-0.736,120
BLYT21,BLYT60,0.2275,10.8421,-0.23,180
BOLN11,BOLN40,0.1264,8.4449,-0.317,276
BOLN12,BOLN40,0.1546,8.1652,-1.0434,276
BOLN13,BOLN40,0.1377,7.959,-0.2862,276
BOLN14,BOLN40,0.1374,8.0351,-0.2869,276
BOLN1M,BOLN40,0.137,7.9735,-0.3006,276
BOTW10,BOTW40,0.116,8.191,-0.317,240
BOTW10,BOTW40,0.116,8.212,-0.1922,240
BRAI10,BRAI4A,0.1421,8.2738,-0.2159,240
BRAI10,BRAI4B,0.1389,7.9154,-0.317,240
BRAW11,BRAW20,0.1643,8.2692,-0.4642,240
BRAW11,BRAW20,0.1719,8.2482,-0.5168,240
BRAW12,BRAW20,0.1641,8.1859,-0.4279,240
BRAW12,BRAW20,0.1675,8.3108,-0.436,240
BRED10,BRED20,0.116,8.28,-0.5016,240
BRED10,BRED20,0.1212,8.4408,-0.5007,240
BRED10,BRED20,0.1249,8.3116,-0.6048,240
BRFO10,BRFO40,0.1658,8.3484,-0.9768,240
BRFO10,BRFO40,0.1652,8.3275,-1.1131,240
BRFO10,BRFO40,0.159,8.4235,-1.0593,240
BRFO10,BRFO40,0.1599,8.4026,-1.1363,240
BRIM10,BRIM2A,0.162,8.2067,-0.251,240
BRIM10,BRIM2B,0.1122,8.6576,0,240
BRIM10,BRIM2C,0.158,8.1026,-0.251,240
BRIM1M,BRIM2D,0.1607,8.1859,-0.6657,240
BRLE11,BRLE40,0.1471,8.332,-0.4647,240
BRLE11,BRLE40,0.1389,7.9154,-0.317,240
BRLE12,BRLE40,0.1465,8.332,-0.4939,240
BRLE12,BRLE40,0.1389,7.9154,-0.317,240
BRLE13,BRLE40,0.1026,7.9577,-0.967,240
BRLE14,BRLE40,0.0976,7.9161,-0.317,240
BRWA10,BRWA2A,0.186,8,-0.631,240
BRWA10,BRWA2B,0.17,8.087,-0.6261,240
BURW10,BURW40,0.163,8.115,-1.3929,240
BURW10,BURW40,0.146,8.204,-1.2589,240
BURW1M,BURW40,0.1378,7.9905,-0.2018,240
BUSH10,BUSH20,0.1602,7.6025,-0.412,240
BUSH10,BUSH20,0.153,7.7485,-0.251,240
BUSH10,BUSH20,0.1048,8.8452,-0.1501,240
BUST10,BUST21,0.1605,8.1234,-0.7354,240
BUST10,BUST21,0.1592,8.1651,-0.6819,240
BUST10,BUST22,0.166,8.248,-0.4059,240
BUST1M,BUST21,0.1719,8.5816,-0.2491,240
CANT11,CANT40,0.162,8.313,-0.6608,240
CANT12,CANT40,0.1658,8.4025,-0.7739,240
CAPE10,CAPE21,0.189,8.52,-0.424,180
CAPE10,CAPE21,0.188,8.4757,-0.3768,180
CAPE10,CAPE22,0.196,8.3533,-1.2885,180
CAPE1A,CAPE21,0.1954,8.331,0,240
CAPE1B,CAPE22,0.1354,8.3322,1.032,240
CARE10,CARE20,0.0918,8.7162,-0.169,240
CARE10,CARE20,0.0927,8.7287,-0.1558,240
CARR11,CARR20,0.286,12.33,-1.5192,120
CARR11,CARR20,0.291,12.2132,-1.5473,120
CARR12,CARR20,0.19,8.53,-0.3816,180
CARR12,CARR20,0.175,8.39,-0.7778,180
CARR12,CARR20,0.1927,8.5256,-0.3995,180
CARR12,CARR4H,0.1628,8.333,-0.317,240
CASK10,FROD40,0.054,4.891,-0.1274,460
CASK10,ROCK40,0.054,4.891,0,460
CELL11,CELL40,0.1555,8.4486,-0.317,240
CELL11,CELL40,0.1555,8.4486,-0.846,240
CELL11,CELL40,0.137,8.3155,-0.2082,240
CELL12,CELL40,0.1668,8.2942,-0.9186,240
CELL12,CELL40,0.1389,7.9154,-0.317,240
CHIC10,CHIC41,0.142,8.266,-0.7763,240
CHIC10,CHIC41,0.1443,8.2279,-0.6625,240
CHSI10,CHSI20,0.166,8,-0.4453,240
CHSI10,CHSI20,0.146,8.625,-0.251,240
CHSI1A,CHSI20,0.3118,12.1627,-0.5417,120
CHSI1B,CHSI20,0.3101,12.2461,-0.6314,120
CHTE11,CHTE20,0.187,8.731,-0.251,240
CHTE11,CHTE20,0.143,7.6278,-0.7628,240
CHTE12,CHTE20,0.0935,8.7537,-0.1888,240
CHTE12,CHTE20,0.1493,7.6277,-1.1544,240
CITR11,CITR41,0.1357,8.1989,-0.2568,240
CITR11,CITR41,0.1027,7.9577,-0.244,240
CITR11,CITR42,0.1229,8.3324,-0.2739,240
CITR12,CITR41,0.1362,8.2405,-0.25,240
CITR12,CITR41,0.1373,8.3155,-0.2579,240
CITR12,CITR42,0.1389,7.9154,-0.317,240
CONQ11,DEES41,0.1536,8.1819,-0.317,240
CONQ11,DEES42,0.1043,7.9577,-0.317,240
CONQ12,DEES41,0.1057,7.916,-0.317,240
CONQ13,DEES42,0.154,8.182,0.154,240
COVE10,COVE20,0.1507,8.6237,-0.6018,240
COVE10,COVE20,0.1523,8.5403,-0.6012,240
COVE10,COVE20,0.1342,8.4573,-0.5431,240
COVE1M,COVE20,0.177,8.3231,-0.4231,240
COWL10,COWL40,0.184,7.956,-0.6851,240
COWL10,COWL40,0.185,8.019,-0.6394,240
COWL10,COWL40,0.184,8.06,-0.5731,240
COWL10,COWL40,0.1851,8.081,-0.6685,240
COWL10,COWL40,0.1389,7.9154,-0.317,240
CREB11,CREB40,0.145,8.334,-0.317,240
CREB11,CREB40,0.146,8.2487,-0.317,240
CREB12,CREB40,0.1468,8.332,-0.317,240
CREB12,CREB40,0.148,8.3737,-0.317,240
CULJ4A,CULJ31,0.3508,25.3309,0,90
CULJ4A,CULJ32,0.3525,25.2198,0,90
CULJ4A,CULJ33,0.3508,25.3309,0,90
DRAK10,DRAK21,0.3792,12.0524,-0.2986,120
DRAK10,DRAK21,0.3014,13.83,-1.242,120
DRAK10,DRAK22,0.378,11.927,-0.811,120
DRAX11,DRAX41,0.1611,8.3359,-0.7114,240
DRAX12,DRAX41,0.1611,8.4985,-0.3721,240
DRAX41,CAML60,0.2216,14.2372,-0.3246,180
DRAX42,CAML60,0.2227,14.1649,-0.3043,180
EALI20,EALI60,0.2938,10.9961,-0.395,134
EALI20,EALI60,0.2938,10.6626,-0.3118,126
EALI20,EALI60,0.2978,10.996,-0.3194,126
EALI20,EALI6M,0.2938,10.896,-0.2874,134
EASO1A,EASO40,0.104,7.958,-0.3205,240
EASO1B,EASO40,0.104,7.958,-0.317,240
ECLA10,ECLA40,0.172,8.3316,-0.317,240
ECLA10,ECLA40,0.1386,8.3322,-1.0664,240
ECLA10,ECLA40,0.1191,8.1741,-0.2916,240
ECLA1M,ECLA40,0.166,8.6484,-1.1087,240
ELLA11,ELLA20,0.169,8.446,-0.8028,180
ELLA11,ELLA20,0.1667,8.6095,-0.7064,180
ELLA12,ELLA20,0.1707,8.2593,-0.3353,180
ELLA12,ELLA20,0.1722,8.3871,-0.6602,180
ELST11,ELST21,0.1923,8.081,-0.9862,180
ELST11,ELST21,0.1031,8.1049,-0.1688,180
ELST12,ELST22,0.1985,8.1198,-0.972,180
ELST12,ELST22,0.182,8.2202,-1.1254,180
ELST1A,ELST21,0.3451,11.1613,-1.4067,120
ELST1B,ELST22,0.359,11.2776,-1.6046,120
ELST1C,ELST22,0.1354,8.3322,0,240
ENDE10,ENDE40,0.17,8.383,-0.317,240
ENDE10,ENDE40,0.1641,8.4151,-0.463,240
ENDE10,ENDE40,0.1091,8.341,-0.225,240
ENDE10,ENDE40,0.1389,7.9154,-0.317,240
EXET10,EXET40,0.178,8.29,-0.7547,240
EXET10,EXET40,0.174,8.311,-0.6738,240
EXET10,EXET40,0.1389,7.9154,-0.317,240
FAWL10,FAWL40,0.1509,7.8944,-1.1623,240
FAWL10,FAWL40,0.1505,7.7069,-1.2431,240
FECK20,FECK60,0.314,15.833,-2.3956,120
FECK20,FECK60,0.318,15.747,-2.9243,120
FECK40,FECK60,0.259,13.9031,-0.7712,180
FECK40,FECK60,0.2315,13.3313,-0.5,180
FECK40,FECK6M,0.2315,13.3313,-0.5,180
FERR11,FERR23,0.1116,8.6659,-0.147,240
FERR11,FERR2A,0.0918,8.7537,-0.1882,240
FERR12,FERR22,0.1116,8.6659,-0.142,240
FERR12,FERR2B,0.285,12.5,-0.715,120
FERR13,FERR22,0.373,11.566,-0.715,120
FERR22,FERR60,0.262,10.83,-0.5861,180
FERR23,FERR60,0.245,10.886,-0.7059,180
FIDF11,FIDF21,0.2847,12.2467,-0.345,120
FIDF12,FIDF24,0.284,12.3051,-1.9738,120
FIDF13,FIDF21,0.159,8.333,-0.251,240
FIDF14,FIDF22,0.1389,8.3905,-0.4094,240
FLEE11,FLEE40,0.1368,8.5822,-0.317,240
FLEE11,FLEE40,0.1556,8.3319,-0.8794,240
FLEE11,FLEE40,0.1557,8.3736,-0.317,240
FLEE12,FLEE40,0.1564,8.3319,-0.317,240
FLEE12,FLEE40,0.1566,8.2902,-0.8793,240
FLEE12,FLEE40,0.1546,8.0068,-1.2912,240
FLEE1M,FLEE40,0.1377,8.0238,-0.2928,240
FOUR20,FOUR70,1.255,65.863,-0.096,40
FOUR20,FOUR70,1.2544,65.713,-0.0801,40
FROD11,FROD2A,0.191,8.5534,-0.3958,180
FROD11,FROD2B,0.1392,8.4364,-0.4449,240
FROD12,FROD2A,0.188,8.51,-0.3888,180
FROD12,FROD2B,0.1384,8.3322,-0.4759,240
GLOU11,WALH40,0.144,8.415,-0.6858,240
GLOU11,WALH40,0.1335,8.7073,-1.1723,240
GLOU12,WALH40,0.104,7.958,-0.317,240
GLOU12,WALH40,0.1372,8.0197,-0.3467,240
GREN11,GREN40,0.1586,8.3735,-0.246,240
GREN11,GREN40,0.1585,8.2485,-0.9184,240
GREN12,GREN40,0.159,7.9651,-0.7859,240
GREN12,GREN40,0.1581,8.3527,-1.0012,240
GRIW10,GRIW40,0.1646,8.3275,-0.8314,240
GRIW10,GRIW40,0.1641,8.3567,-0.8452,240
GRST21,GRST60,0.3231,12.3347,-0.1762,180
GRST21,GRST60,0.3151,12.446,-0.3584,180
GRST22,GRST60,0.315,12.45,-0.395,180
GRST22,GRST60,0.2972,12.4409,-0.4009,180
GRTO2A,GRTO60,0.3924,16.512,-0.8168,120
GRTO2B,GRTO60,0.395,16.562,-0.8311,120
HACK2A,HACK60,0.3204,13.3295,-0.4607,180
HACK2B,HACK60,0.3231,13.4739,-0.5074,180
HAMH11,HAMH40,0.1119,8.4118,-0.2422,240
HAMH11,HAMH40,0.1094,8.4118,-0.2442,240
HAMH12,HAMH40,0.1094,8.4076,-0.1417,240
HAMH12,HAMH40,0.1043,8.416,-0.1375,240
HARK11,HARK21,0.3451,12.4952,-0.715,120
HARK11,HARK22,0.3451,12.4952,-0.715,120
HARK12,HARK21,0.3372,11.6618,-1.5318,120
HARK12,HARK22,0.2875,12.2466,-0.168,120
HARK13,HARK22,0.1158,8.7076,0,222
HARM20,HARM60,0.3688,16.996,-1.4744,120
HARM20,HARM60,0.3708,16.7459,-1.2174,120
HAWP20,HAWP60,0.3198,13.3295,-0.5027,180
HAWP20,HAWP60,0.3188,13.1628,-0.4932,180
HEYS10,HEYS40,0.1626,8.3234,-0.4564,240
HEYS10,HEYS40,0.122,8.0866,-0.5898,240
HEYS10,HEYS40,0.1374,7.9571,-0.2921,240
HUMR40,HUMR30,0.6667,22.4667,0,90
HUMR40,HUMR30,0.6667,22.2555,0,90
HURS1A,HURS20,0.114,8.45,-0.4312,240
HURS1B,HURS20,0.11,8.442,-0.4386,240
HURS1C,HURS20,0.137,8.396,-0.3975,240
HUTT10,HUTT40,0.149,8.292,-0.2196,240
HUTT10,HUTT40,0.146,8.334,-0.2236,240
IMPP40,IMPP30,0.2262,14.8316,0,143
IMPP40,IMPP30,0.2262,14.8316,-0.215,143
INDQ10,INDQ40,0.1278,8.0407,-0.9265,240
INDQ10,INDQ40,0.1419,8.3405,-0.6169,240
INDQ10,INDQ40,0.1233,8.3491,-0.8275,240
INDQ10,INDQ40,0.1389,7.9154,-0.317,240
IROA11,IROA20,0.1966,7.842,-0.5623,180
IROA11,IROA20,0.1961,7.7753,-0.7459,180
IROA11,IROA20,0.1354,8.3322,-0.251,240
IROA12,IROA20,0.1914,7.7199,-0.3355,180
IROA12,IROA20,0.196,7.886,-0.5654,180
IROA12,IROA20,0.1354,8.3322,-0.251,240
IRON11,IRON40,0.1578,8.3527,-1.1355,240
IRON12,IRON40,0.1598,8.3526,-0.9555,240
IRON1M,IRON40,0.1389,7.9154,-0.317,240
IVER10,IVER21,0.1354,8.3322,-0.251,220
IVER10,IVER21,0.1354,8.3322,-0.251,220
IVER10,IVER21,0.1354,8.3322,-0.251,220
IVER1M,IVER22,0.1715,8.9428,-0.251,180
IVER21,IVER60,0.495,18.18,-2.6801,120
IVER21,IVER60,0.488,17.92,-0.736,120
IVER21,IVER6M,0.496,18.1599,-0.736,120
IVER22,IVER60,0.496,18.1599,-0.736,120
JORD20,JORD30,0.595,20.9,-0.2461,100
JORD20,JORD30,0.599,20.85,-0.2975,100
KEAD10,KEAD41,0.1098,8.3284,-0.2299,240
KEAD10,KEAD42,0.1302,8.4532,-1.4582,240
KEAD10,KEAD42,0.1472,8.2487,-0.2535,240
KEAR11,KEAR20,0.123,8.35,-0.5926,240
KEAR11,KEAR20,0.12,8.31,-0.6714,240
KEAR11,KEAR4A,0.1389,7.9154,-0.317,240
KEAR12,KEAR20,0.1651,7.9983,-0.5411,240
KEAR12,KEAR20,0.1129,8.6451,-0.9524,240
KEAR20,KEAR30,0.4832,24.7453,-0.1647,120
KEAR20,KEAR30,0.4811,24.662,-0.1709,120
KEMS11,KEMS40,0.1635,8.3109,-0.317,240
KEMS12,KEMS40,0.115,8.1492,-0.1859,240
KIBY11,KIBY21,0.1681,8.3372,-0.6511,180
KIBY11,KIBY22,0.1685,8.3872,-0.7381,180
KIBY12,KIBY21,0.159,8.63,-0.251,240
KIBY12,KIBY22,0.1316,8.3323,-0.6511,240
KINO10,KINO41,0.176,7.987,-0.6524,240
KINO10,KINO42,0.176,7.946,-0.664,240
KIRK10,KIRK20,0.1859,8.0395,-0.251,240
KIRK10,KIRK20,0.1139,8.7076,-0.1403,240
KIRK10,KIRK20,0.1352,8.0155,-0.1088,240
KITW10,KITW20,0.1604,8.1026,-0.8899,240
KITW10,KITW20,0.1604,8.1026,-0.6866,240
KITW10,KITW20,0.1604,8.1026,-0.8268,240
KITW1M,KITW20,0.1583,8.186,-0.6806,240
KNAR10,KNAR20,0.1147,8.6659,-0.251,240
KNAR10,KNAR20,0.1147,8.6659,-0.251,240
LACK20,LACK60,0.3585,16.5795,-1.2775,120
LACK20,LACK60,0.3736,16.8292,-1.4149,120
LACK20,LACK60,0.4514,16.5772,-0.563,120
LALE10,LALE20,0.1108,8.6868,-0.6594,240
LALE10,LALE20,0.1108,8.6868,-0.8403,240
LALE10,LALE20,0.1954,8.0865,-0.5351,180
LALE10,LALE20,0.198,8.1143,-0.5059,180
LAND10,LAND41,0.1236,7.9574,-0.2988,240
LAND10,LAND42,0.1073,7.9576,-0.317,240
LAND1M,LAND41,0.1473,7.9653,-0.8263,240
LEGA11,LEGA40,0.178,8.542,-0.317,240
LEGA11,LEGA40,0.163,8.492,-0.317,240
LEGA12,LEGA40,0.137,7.9863,-0.1961,240
LEGA12,LEGA40,0.1379,8.0113,-0.2627,240
LISD10,LISD20,0.1116,8.7285,-0.5145,240
LISD10,LISD20,0.181,8.258,-0.251,240
LISD10,LISD20,0.1784,8.3398,-0.4143,240
LISD10,LISD20,0.1354,8.3322,-0.251,240
LITT11,LITT40,0.0997,7.9994,-1.0629,240
LITT13,LITT40,0.104,7.958,-0.9488,240
LITT1M,LITT40,0.165,8.125,-0.287,240
LOVE11,LOVE40,0.1785,7.998,-0.5793,240
LOVE11,LOVE40,0.1818,8.0104,-0.648,240
LOVE12,LOVE40,0.1847,8.0395,-0.707,240
LOVE12,LOVE40,0.1758,8.0189,-0.6712,240
MACC20,MACC30,0.675,24.59,-0.1732,100
MACC20,MACC30,0.688,24.5904,-0.2798,100
MAGA20,GRAN60,0.468,17.861,-0.4841,150
MAGA20,GRAN60,0.299,11.213,-1.2467,180
MANN10,MANN40,0.1298,8.7699,-1.6071,240
MANN10,MANN40,0.1771,8.0689,-0.6212,240
MANN10,MANN40,0.1762,8.1231,-0.5376,240
MANN10,MANN40,0.1775,7.9772,-1.0243,240
MELK10,MELK40,0.1186,8.3658,-0.1783,240
MELK10,MELK40,0.1186,8.3658,-0.1749,240
MELK10,MELK40,0.119,8.3617,-0.1685,240
MELK1M,MELK2B,0.1941,8.0532,-0.5414,180
MILH11,MILH2A,0.1102,8.6743,-0.7887,240
MILH11,MILH2B,0.1134,8.6909,-0.839,240
MILH12,MILH2A,0.1926,8.3756,-0.6387,180
MILH12,MILH2B,0.1926,8.3422,-0.7704,180
MITY11,MITY40,0.1302,8.0698,-0.9963,240
MITY11,MITY40,0.1219,7.9157,-0.2429,240
MITY12,MITY40,0.1139,8.1034,-0.1857,240
MITY12,MITY40,0.1375,7.9905,-0.1959,240
NECH11,NECH20,0.141,8.541,-0.5008,240
NECH11,NECH20,0.1531,8.4153,-0.6599,240
NECH12,NECH20,0.1437,8.6655,-0.5726,240
NECH12,NECH20,0.1538,8.582,-0.5663,240
NEEP20,NEEP30,0.4229,23.5795,-0.241,120
NEEP20,NEEP30,0.4354,23.3293,-0.5405,120
NEWX11,NEWX20,0.1354,8.3322,-0.251,240
NEWX12,NEWX20,0.1338,8.0531,-0.1257,240
NEWX20,NEWX61,0.2392,10.8029,-1.9453,180
NEWX20,NEWX61,0.2395,10.8305,-0.395,180
NEWX20,NEWX62,0.2476,11.4973,-0.395,180
NEWX20,NEWX62,0.232,10.8364,-1.3884,180
NFLE11,NFLE40,0.1416,8.0279,-0.25,240
NFLE11,NFLE40,0.1385,8.078,-0.3123,240
NFLE12,NFLE40,0.139,8.0905,-0.3465,240
NFLE12,NFLE40,0.1409,8.0363,-0.253,240
NHYD2A,NHYD60,0.3231,13.4739,-0.395,180
NHYD2B,NHYD60,0.3231,13.4739,-0.395,180
NINF11,NINF40,0.1635,8.3109,-1.1439,240
NINF11,NINF40,0.1486,8.1236,-1.8633,240
NINF12,NINF40,0.1635,8.3109,-0.8166,240
NINF12,NINF40,0.1389,7.9154,-0.317,240
NORL2A,NORL30,0.537,19.6927,-0.3212,100
NORL2B,NORL30,0.545,19.6925,-0.3134,100
NORT11,NORT21,0.1748,8.3607,-0.7281,240
NORT11,NORT21,0.1429,8.7072,-0.2904,240
NORT12,NORT21,0.1569,8.6236,-0.3394,240
NORT12,NORT21,0.1753,8.4148,-0.6461,240
NORW10,NORW40,0.0997,7.9994,-0.317,240
NORW10,NORW40,0.1264,8.4449,-0.317,240
NORW10,NORW40,0.1502,8.0403,-0.317,240
NORW10,NORW40,0.1106,8.3534,-0.317,240
NURS10,NURS40,0.1454,8.3362,-0.5874,240
NURS10,NURS40,0.1445,8.3196,-0.5686,240
NURS10,NURS4A,0.1003,7.916,-1.0489,240
OCKH10,OCKH20,0.1885,8.1367,-0.4567,180
OCKH10,OCKH20,0.1843,8.0868,-0.514,180
OCKH1M,OCKH20,0.1787,7.8091,-1.2938,180
OFFE20,OFFE30,0.4837,18.0635,-0.3502,100
OFFE20,OFFE30,0.605,20.7912,-0.1878,100
OLDB10,OLDB20,0.1429,8.7072,-0.251,240
OLDB10,OLDB20,0.186,8.7064,-0.251,240
OSBA11,OSBA41,0.0997,7.9994,-0.317,240
OSBA11,OSBA42,0.1377,7.9988,-0.3083,240
OSBA13,OSBA41,0.1039,7.916,-0.317,240
PADI10,PADI40,0.1374,8.3239,-0.2196,240
PADI10,PADI40,0.143,8.3571,-0.2609,240
PELH11,PELH40,0.1786,8.6231,-0.3516,240
PELH12,PELH40,0.1766,8.6649,-0.3857,240
PEMB10,PEMB40,0.162,8.082,-0.2791,240
PEMB10,PEMB40,0.159,8.3943,-1.2831,240
PENE11,PEWO40,0.1374,7.9405,4.363,240
PENE12,PEWO40,0.1389,7.9154,4.363,220
PENE12,PEWO40,0.1389,7.9154,4.363,240
PENN10,PENN20,0.182,8.708,0,240
PENN10,PENN20,0.154,8.588,-0.4249,240
PENN10,PENN20,0.1543,8.6236,-0.6523,240
PENN1M,PENN20,0.1502,8.4778,-0.539,240
PENT10,PENT40,0.1416,8.3196,-0.5341,240
PENT1M,PENT40,0.1405,8.2905,-0.4778,240
PENW11,PEWO22,0.1593,8.6027,-0.7977,240
PENW11,PEWO40,0.1389,7.9154,-0.317,240
PENW12,PEWO21,0.1048,8.6869,-0.251,240
PITS20,PITS31,0.5058,24.2447,-0.3284,120
PITS20,PITS31,0.5083,24.203,-0.372,120
PITS20,PITS32,0.5027,20.2438,-0.423,100
PITS20,PITS32,0.5145,20.3535,-0.423,100
POPP20,POPP30,0.4905,24.145,-0.3551,100
POPP20,POPP30,0.66,24.15,-0.173,100
PYLE10,PYLE20,0.2201,8.1637,-0.3737,180
PYLE10,PYLE20,0.1354,8.3322,-0.251,240
RAIN11,RAIN20,0.194,8.517,-0.345,180
RAIN11,RAIN20,0.189,8.5,-0.4099,180
RAIN12,RAIN20,0.19,8.56,-0.345,180
RAIN12,RAIN20,0.189,8.5535,-0.3853,180
RASS10,RASS40,0.0996,8.1744,-0.2216,240
RASS10,RASS40,0.0991,8.1786,-0.2746,240
RATS10,RATS42,0.1579,7.9151,-0.6381,240
RATS10,RATS42,0.1832,7.8812,-0.2234,240
RATS10,RATS42,0.102,7.958,-0.317,240
RATS1M,RATS41,0.1231,7.9699,-0.6466,240
RAYL11,RAYL40,0.1648,7.9024,-0.868,240
RAYL12,RAYL40,0.174,7.7689,-0.6218,240
RAYL13,RAYL40,0.1744,7.7355,-0.9129,240
RAYL14,RAYL40,0.1389,7.9154,-0.317,240
REBR21,REBR30,0.665,28.2922,-0.3624,100
REBR21,REBR30,0.665,28.2922,-0.3624,100
REBR22,REBR30,0.66,28.1923,-0.3812,100
ROCH10,ROCH20,0.186,8.333,-0.251,240
ROCH10,ROCH20,0.186,8.333,-0.251,240
ROCH10,ROCH20,0.186,8.333,-0.251,240
ROCH1M,ROCH20,0.285,12.5,-0.715,120
RUGE10,RUGE40,0.109,8.2076,-0.317,240
RUGE10,RUGE40,0.1146,8.17,-0.1827,240
RYEH11,RYEH40,0.1703,8.7733,-1.1518,240
RYEH12,RYEH40,0.1375,7.978,-0.269,276
RYEH1M,RYEH4A,0.136,8.7948,-0.317,240
SAEN10,SAEN20,0.1531,8.6542,-0.1181,180
SAEN10,SAEN20,0.1576,8.5986,-0.1182,180
SALH10,SALH20,0.186,8.333,-0.251,240
SALH10,SALH20,0.186,8.333,-0.251,240
SEAB11,SEAB40,0.1014,7.916,-0.9626,240
SEAB11,SEAB40,0.102,7.958,-1.3323,240
SEAB11,SEAB40,0.1389,7.9154,-0.317,240
SELL11,SELL40,0.103,7.958,-0.317,240
SELL12,SELL40,0.1485,8.2487,-0.2691,240
SELL13,SELL40,0.0996,8.1744,-0.317,240
SELL13,SELL40,0.097,8.229,-0.317,240
SELL40,SELL30,0.3231,11.9957,0,70
SHEC20,SHEC30,0.593,20.7915,-0.2513,100
SHEC20,SHEC30,0.5884,20.4916,-0.2555,100
SHEE1W,KEMS40,0.147,8.333,-0.3881,230
SHRE10,SHRE4A,0.105,7.9576,-0.2802,240
SIZE11,SIZE40,0.1044,7.9576,-1.3603,240
SIZE11,SIZE40,0.104,7.958,-0.317,240
SIZE12,SIZE40,0.104,7.958,-0.317,240
SIZE12,SIZE40,0.104,7.958,-0.244,240
SJOW11,SJOW20,0.1382,8.1572,-0.3825,240
SJOW11,SJOW40,0.121,8.3866,-0.2411,240
SJOW11,SJOW40,0.1184,8.3783,-0.2388,240
SJOW12,SJOW20,0.167,7.9774,-0.3112,240
SJOW12,SJOW40,0.1201,8.445,-0.234,240
SJOW12,SJOW40,0.1218,8.3908,-0.2326,240
SJOW20,LODR61,0.3061,11.0235,-0.977,180
SJOW20,LODR61,0.2965,11.0571,-0.9907,180
SJOW20,LODR62,0.3,10.9959,-0.8479,180
SJOW20,LODR62,0.2965,11.0571,-0.9907,180
SJOW20,LODR6M,0.2957,11.0071,-1.0371,180
SKLG10,SKLG20,0.1114,8.666,-0.1084,240
SKLG10,SKLG20,0.1135,8.6659,-0.1643,240
SKLG10,SKLG20,0.1114,8.666,-0.1084,240
SKLG10,SKLG20,0.1147,8.6659,-0.1335,240
SMAN10,SMAN20,0.175,8.35,-0.5821,240
SMAN10,SMAN20,0.179,8.27,-0.4234,240
SMAN1M,SMAN20,0.1052,8.2077,-0.251,240
SPEN10,SPEN21,0.1583,8.4569,-0.449,240
SPEN10,SPEN21,0.1589,8.4568,-0.4397,240
SPEN10,SPEN22,0.1778,8.2898,-0.5137,240
SSHI20,SSHI30,0.4975,20.4439,-0.4689,100
SSHI20,SSHI30,0.489,20.3941,-0.442,100
STAH10,STAH4A,0.1215,8.0449,-0.6087,240
STAH10,STAH4B,0.1195,8.0324,-0.5991,240
STAL10,STAL21,0.1891,7.9978,-0.345,180
STAL10,STAL21,0.1731,8.7094,-1.0649,180
STAL10,STAL22,0.175,8.58,-1.1796,180
STAL10,STAL22,0.175,8.5538,-0.9637,180
STEN10,STEW20,0.3302,11.4536,-1.2877,120
STEN10,STEW20,0.3328,11.6619,-1.5396,120
STEN10,STEW20,0.3392,11.9118,-1.3496,120
STES10,STEW20,0.3328,11.6619,-1.9244,120
STES10,STEW20,0.3389,11.6617,-1.9019,120
STES10,STEW2A,0.1387,8.0363,-0.1078,240
STSB40,STSB60,0.214,13.482,-0.5398,180
STSB40,STSB60,0.211,13.565,-0.4345,180
STYC10,STAY41,0.103,7.916,-0.317,240
STYC10,STAY41,0.103,7.916,-0.9169,240
SUND11,SUND41,0.1568,8.2068,-1.1799,240
SUND11,SUND42,0.1688,8.2441,-1.0561,240
SUND12,SUND41,0.1675,8.1274,-1.37,240
SUND12,SUND42,0.1615,8.1317,-1.0454,240
SWAN11,SWAN20,0.187,7.8311,-0.9472,180
SWAN11,SWAN20,0.199,8.031,-0.6404,180
SWAN12,SWAN20,0.1738,8.0815,-0.2686,180
SWAN12,SWAN20,0.1519,7.793,-1.0417,180
TAUN10,TAUN4B,0.1459,8.0445,-1.4554,240
TEMP21,TEMP30,0.7004,26.6575,-0.6856,75
TEMP22,TEMP30,0.7004,26.6575,-0.6057,75
THOM20,THOM60,0.386,16.083,-0.736,120
THOM20,THOM60,0.356,16.204,-0.6944,120
THUR20,THUR60,0.2288,10.3307,-0.238,180
THUR20,THUR60,0.2335,10.2196,-0.2274,180
TILB11,TILB22,0.3907,12.9524,-0.5992,120
TILB12,TILB21,0.3685,13.1198,-0.5818,120
TILB13,TILB22,0.3649,12.6781,-0.566,120
TILB14,TILB21,0.3757,12.8278,-0.6159,120
TINP2A,TINP31,0.463,20.0947,-0.9378,100
TINP2A,TINP32,0.4679,24.4955,-0.3725,100
TINP2B,TINP31,0.475,20.0944,-0.9363,100
TINP2B,TINP32,0.4917,23.9116,-0.3606,120
TODP20,TODP60,0.459,16.6187,-0.4448,101
TODP20,TODP60,0.459,16.583,-0.736,120
TOTT11,TOTE21,0.1604,8.2484,-0.7053,240
TOTT11,TOTE22,0.1929,8.3033,-0.8684,180
TOTT12,TOTW21,0.113,8.7034,-0.8402,240
TOTT12,TOTW22,0.1099,8.6326,-0.8172,240
TRAW10,TRAW20,0.2983,12.4047,-1.1092,120
TRAW10,TRAW20,0.2979,12.2464,-1.7583,120
TREM20,TREM30,0.4636,17.894,-0.3057,120
TYNE10,TYNE20,0.149,8.5404,-0.7595,240
TYNE10,TYNE20,0.1457,8.6446,-0.6793,240
TYNE20,TYNE50,1.23,53.275,1.23,40
TYNE2A,TYNE50,1.23,53.15,1.23,40
UPPB10,UPPB21,0.097,8.4578,-0.251,222
UPPB10,UPPB21,0.0979,8.4411,-0.1165,240
UPPB22,UPPB30,0.4797,17.9936,-0.2876,100
UPPB22,UPPB30,0.514,18.04,-0.335,100
USKM2C,ALST32,0.5107,17.9527,-0.4857,100
USKM2D,ALST31,0.5135,18.2228,-0.3549,100
WALP11,WALP40,0.1475,8.332,-0.2628,240
WALP12,WALP40,0.1733,8.4107,-0.6656,240
WALP13,WALP40,0.1625,8.2901,-0.9756,240
WALP1M,WALP40,0.1778,8.594,-0.7899,240
WARL10,WARL20,0.1123,8.6534,-0.5736,240
WARL10,WARL20,0.1226,8.5158,-0.5444,240
WARL1M,WARL20,0.1108,8.6535,-0.6632,240
WASF1A,WASF2B,0.196,7.833,-0.395,180
WASF1B,WASF2A,0.197,7.9698,-0.2079,180
WATS11,WATS22,0.3639,11.2108,-1.6994,120
WATS11,WATS22,0.357,11.1526,-1.5059,120
WATS12,WATS21,0.1917,8.22,-0.9194,180
WATS12,WATS22,0.1309,8.0573,-0.4936,240
WATS1M,WATS21,0.1337,8.4573,-0.4541,240
WBOL20,WBOL60,0.3707,16.6625,-1.502,120
WBOL20,WBOL60,0.3726,16.663,-2.8264,120
WBOL20,WBOL60,0.4736,16.2431,-2.6113,120
WBUR10,WBUR40,0.1764,8.4982,-1.212,240
WBUR10,WBUR40,0.1738,8.4982,-0.6082,240
WHAM11,WHAM40,0.0997,7.9994,-0.317,240
WHAM11,WHAM40,0.103,7.999,-0.2553,240
WHAM12,WHAM40,0.101,7.958,-1.0537,240
WHAM12,WHAM40,0.101,7.958,-0.317,240
WHGA10,WHGA20,0.163,8.0442,-0.6473,240
WHGA10,WHGA20,0.166,8.12,-0.8081,240
WHGA1M,WHGA20,0.1639,8.0567,-0.6431,240
WHSO20,WHSO31,0.5913,19.1375,-0.9059,100
WHSO20,WHSO31,0.5991,19.0839,-0.9282,100
WHSO20,WHSO32,0.5899,19.0575,-0.9353,100
WHSO20,WHSO32,0.5796,18.9912,-0.873,100
WIBA20,WIBA30,0.825,26.1,-0.1323,100
WIBA20,WIBA30,0.6006,25.9931,-0.1125,100
WIEN10,WIEN2A,0.1512,8.832,-0.6441,240
WIEN10,WIEN2B,0.1366,8.0655,-0.1049,240
WILL10,WILE40,0.1068,7.9576,-0.2863,270
WILL10,WILE40,0.102,7.958,-0.2767,240
WILL10,WILL20,0.2896,12.2549,-1.9237,120
WILL10,WILL20,0.308,12.27,-0.715,120
WILL1M,WILL20,0.2944,12.2798,-0.715,120
WIMB11,WIMB20,0.167,8.112,-0.457,240
WIMB11,WIMB20,0.188,7.917,-0.3654,240
WIMB12,WIMB20,0.167,8.042,-0.4437,240
WIMB12,WIMB20,0.187,7.967,-0.3813,240
WIMB13,WIMB20,0.193,8.311,-0.9223,180
WIMB14,WIMB20,0.193,8.317,-0.9076,180
WISD10,WISD20,0.1672,8.0399,-0.5246,240
WISD10,WISD20,0.1825,8.1438,-0.3131,240
WISD10,WISD20,0.1665,8.0191,-0.2764,240
WISD20,WISD60,0.3191,14.5521,-0.5209,180
WISD20,WISD60,0.3154,14.2743,-0.4998,180
WISD20,WISD60,0.3204,14.3298,-0.5834,180
WMEL11,WMEL20,0.292,13.46,-1.1589,120
WMEL11,WMEL20,0.2925,13.4802,-1.098,120
WMEL11,WMEL20,0.2889,13.4969,-1.458,120
WMEL11,WMEL20,0.291,13.4135,-1.3186,120
WMEL12,WMEL20,0.1549,7.8485,-0.5113,180
WMEL12,WMEL20,0.1492,8.2209,-1.4984,180
WMEL12,WMEL20,0.1481,8.1653,-1.4667,180
WTHU2A,WTHU30,0.6276,29.6734,-0.173,75
WTHU2B,WTHU30,0.6276,29.6734,-0.173,75
WWEY11,WWEY21,0.122,8.462,-0.3737,240
WWEY11,WWEY22,0.118,8.45,-0.3785,240
WWEY12,WWEY21,0.31,13.208,-2.1565,115
WWEY12,WWEY21,0.304,13.091,-2.2109,115
WWEY1M,WWEY21,0.192,8.111,-0.5313,180
WWEY1N,WWEY21,0.1944,8.0866,-0.624,180
WYLF10,WYLF40,0.1373,7.8738,-0.317,220
WYLF10,WYLF40,0.1619,8.3193,-1.6307,240
WYLF10,WYLF40,0.1224,8.3533,-0.2671,240
WYLF1M,WYLF40,0.1372,7.9155,-0.3173,220
WYMO10,WYMO40,0.162,8.148,-0.7914,240
WYMO10,WYMO40,0.163,8.332,-0.8012,240
USKM11,USKM20,0.1354,8.3322,-0.251,240
USKM11,USKM2A,0.375,11.611,0,120
USKM12,USKM20,0.1354,8.3322,-0.251,240
USKM12,USKM20,0.1354,8.3322,-0.251,240
