"Node 1","Node 2","OHL Length (km)","Cable Length (km)","Circuit Type","R (% on 100 MVA)","X (% on 100 MVA)","B (% on 100 MVA)","Winter Rating (MVA)","Autumn Rating (MVA)","Summer Rating (MVA)","Spring Rating (MVA)"
HURS1B,ELTH11,6.7,0,OHL,0.338,0.75,0.68,200,,,
IROA11,OLDS12,13.684,0,OHL,0.297,2.361,2.693,455,425,365,370
IROA11,OLDS12,12.904,0,OHL,0.28,2.224,2.643,455,425,365,370
IROA12,OLDS11,13.829,0,OHL,0.298,2.366,3.453,455,425,365,370
IROA12,OLDS11,12.904,0,OHL,0.28,2.224,2.643,455,425,365,370
RAYL11,BRWE10,37,0,OHL,0.821,6.563,2.84,275,275,275,275
RAYL13,BRWE10,37,0,OHL,0.82,6.559,2.38,275,275,275,275
WYLF11,PERH10,17.55,4.62,COMPOSITE,0.435,3.177,17.772,330,330,300,300
WYLF11,PERH10,17.55,4.62,COMPOSITE,0.435,3.172,17.61,330,330,300,300
BARK21,BARP21,0,0,"GEN CONN",0.0104,0.1112,4.53,705,705,705,705
BARK22,BARP22,0,0,"GEN CONN",0.0104,0.1112,4.53,705,705,705,705
EASO40,LITB40,0,0,"GEN CONN",0.0024,0.0315,49.59,1100,1100,1100,1100
GRAI40,MEDW40,0,0,"GEN CONN",0.0053,0.049,1.44,1710,1710,1710,1710
KEAD41,KEAP41,0,0,"GEN CONN",0.0012,0.014,7.17,1100,1100,1100,1100
KEAD42,KEAP42,0,0,"GEN CONN",0.0009,0.0078,0.23,1710,1710,1710,1710
ABHA4A,EXET40,48.88,0,OHL,0.1046032,0.982488,27.465672,1390,1280,1110,1280
ABHA4A,LANG40,24.63,0,OHL,0.052657,0.493911,13.873005,1390,1280,1110,1280
ABHA4B,EXET40,49.15,0,OHL,0.105181,0.987915,27.617385,1390,1280,1110,1280
ABHA4B,LANG40,24.63,0,OHL,0.052657,0.493911,13.873005,1390,1280,1110,1280
ABTH20,COWB2A,11.99,0,OHL,0.044363,0.4746841,3.445926,1350,1290,1180,1290
ABTH20,PYLE20,34.57,0,OHL,0.1769076,1.3982061,9.725424,1140,1140,1140,1140
ABTH20,TREM20,47.009,0,OHL,0.2562133,2.0880117,12.2597966,625,590,535,590
ABTH20,UPPB21,27.364,0.547,COMPOSITE,0.1240679,1.1289761,13.5448728,770,595,595,770
ABTH20,UPPB22,27.839,0,OHL,0.1252755,1.1330473,7.7308903,955,885,760,885
ALDW20,BRIN21,17.903,0,OHL,0.1433109,0.727325,4.9676862,625,590,535,590
ALDW20,WMEL20,9.08,0,OHL,0.0410416,0.37682,2.46976,955,880,760,880
ALVE4A,INDQ40,97.543,0,OHL,0.20874202,1.9606143,54.8094117,1390,1280,1110,1280
ALVE4A,TAUN4A,72.867,0,OHL,0.15593538,1.4646267,40.9439673,1390,1280,1110,1280
ALVE4B,INDQ40,97.543,0,OHL,0.20874202,1.9606143,54.8094117,1390,1280,1110,1280
ALVE4B,TAUN4B,72.867,0,OHL,0.15593538,1.4646267,40.9439673,1390,1280,1110,1280
AMEM4A,ECLA40,35.746,0,OHL,0.06219804,0.6648756,21.8872758,2010,1910,1750,1910
AMEM4A,IVER4A,20.302,0,OHL,0.03532548,0.3776172,12.4309146,2010,1910,1750,1910
AMEM4B,ECLA40,35.746,0,OHL,0.0750666,0.6863232,21.018648,1390,1280,1110,1280
AMEM4B,IVER4B,20.302,0,OHL,0.0426342,0.3897984,11.937576,1390,1280,1110,1280
AXMI40,CHIC42,39.697,0,OHL,0.04247579,0.5996587,29.6547105,2780,2570,2220,2570
AXMI40,EXET40,36.315,0,OHL,0.03885705,0.602829,24.6106755,2780,2570,2220,2570
BAGB20,MAGA20,12.26,0.5,COMPOSITE,0.05609,0.510932,8.748902,860,860,755,860
BAGB20,SWAN20,18.69,0.5,COMPOSITE,0.085025,0.772633,10.534513,860,860,755,860
BARK21,BARK40,0,0,TRANSFORMER,0.023,2.67,0.409,750,750,750,750
BARK21,REBR21,11.089,0,OHL,0.0410293,0.4357977,3.2091566,1260,1210,1110,1210
BARK21,WTHU2A,16.322,0.119,COMPOSITE,0.07373324,0.6697607,5.785958,1180,1020,920,1020
BARK22,BARK40,0,0,TRANSFORMER,0.023,2.67,0.409,750,750,750,750
BARK22,REBR22,11.089,0,OHL,0.0410293,0.4357977,3.2091566,1210,1130,1040,1130
BARK22,WTHU2B,16.265,0,OHL,0.07326254,0.6647871,4.4968291,1180,1120,1020,1120
BARK40,NFLE40,23.491,0,OHL,0.04087434,0.4378362,14.3528169,2010,1910,1750,1910
BARK40,NFLE40,23.291,0,OHL,0.04052634,0.4341162,14.2303569,2010,1910,1750,1910
BARK40,WHAM40,9.742,0,OHL,0.01695108,0.185098,5.8325354,2010,1910,1750,1910
BARK40,WHAM40,9.866,0,COMPOSITE,0.01700068,0.185594,10.6437354,2010,1910,1750,1910
BEDD21,BEDD4A,0,0,TRANSFORMER,0.021,2.593,-0.3,720,720,720,720
BEDD21,BEDD4B,0,0,TRANSFORMER,0.022,2.6159,-0.491,750,750,750,750
BEDD21,CHSI20,18.299,0.137,COMPOSITE,0.0826195,0.7479066,6.4694423,760,760,760,760
BEDD21,WIMB2M,8.5,0.582,COMPOSITE,0.0394676,0.3657286,8.5394,995,930,730,805
BEDD22,BEDD4A,0,0,TRANSFORMER,0.021,2.6079,-0.491,750,750,750,750
BEDD22,CHSI20,18.299,0.286,COMPOSITE,0.0829007,0.7515987,8.0202523,945,835,760,885
BEDD22,WIMB20,8.498,0.968,COMPOSITE,0.04049216,0.3750278,11.763976,860,825,625,695
BEDD4A,ROWD40,0,11.012,CABLE,0.0099108,0.0902984,198.216,1410,1370,1370,1410
BESW20,COVE20,18.676,0,OHL,0.084042,0.7601132,5.1863252,955,885,760,885
BESW20,COVE20,19.14,0,OHL,0.08532136,0.7769764,5.3305566,955,955,955,955
BESW20,FECK20,36.026,0,OHL,0.1398298,1.4272556,10.3303705,955,885,760,885
BESW20,HAMH20,23.661,0.377,COMPOSITE,0.0947682,0.9519134,10.8492275,820,640,640,820
BICF4B,KEAD41,92.209,0,OHL,0.092,1.6168,67.47,2780,2570,2220,2570
BICF4B,SPLN40,19.21,0,OHL,0.0167,0.315,13.28,3820,3630,3320,3630
BICF4A,WALP40,38.71,0,OHL,0.0335,0.627,25.93,2860,2720,2480,2720
BICF4A,WBUR40,65,0,OHL,0.0572,1.0786,45.5,3820,3630,3320,3630
BIRK20,CAPE21,15.619,0,OHL,0.07059788,0.6653694,4.1484064,955,880,760,880
BIRK20,CAPE21,15.527,0,OHL,0.07018204,0.6614502,4.1239712,955,880,760,880
BIRK20,LISD2A,0,12.891,CABLE,0.0270711,0.2977821,125.0427,831,783,750,831
BISW20,FECK20,22.896,0,OHL,0.091848,0.9122952,6.5217852,955,885,760,885
BISW20,KITW20,24.291,0,OHL,0.1093095,0.9886437,6.7456107,955,885,760,885
BISW20,KITW20,27.282,0,OHL,0.122769,1.1103774,7.5762114,955,885,760,885
BISW20,PENN20,30.306,0.118,COMPOSITE,0.1209328,1.209368,9.9274414,1040,760,760,1030
BLYT21,STEW20,27.411,0,OHL,0.1480194,1.3787733,6.2826012,680,630,540,630
BLYT21,STEW2A,34.031,0.558,COMPOSITE,0.16131071,1.4025269,14.7976455,760,760,620,760
BLYT21,TYNE20,16.684,0,OHL,0.0717412,0.6823756,4.6364836,1240,1180,1070,1180
BLYT22,FOUR20,47.672,0.121,COMPOSITE,0.2404172,1.9473763,14.5612844,855,795,700,795
BLYT22,STEW20,27.411,0,OHL,0.1480194,1.3787733,6.2826012,680,630,540,630
BLYT22,TYNE2A,16.769,0,OHL,0.0721067,0.6858521,4.6601051,1240,1180,1070,1180
BOLN40,LOVE40,64.924,0,OHL,0.06946868,1.0777384,43.9989948,2780,2570,2220,2570
BOLN40,LOVE40,64.924,0,OHL,0.06946868,1.0777384,43.9989948,2780,2570,2220,2570
BOLN40,NINF40,51.412,0,OHL,0.05501084,0.8534392,34.8419124,2780,2570,2220,2570
BOLN40,NINF40,51.412,0,OHL,0.05501084,0.8534392,34.8419124,2780,2570,2220,2570
BOTW40,FAWL40,7.8,3.57,COMPOSITE,0.011916,0.151971,59.83566,1110,900,900,1110
BOTW40,LOVE40,14.8,0,OHL,0.015836,0.24568,10.02996,2780,2570,2220,2570
BRAI4A,BRFO40,48.087,0,OHL,0.05145309,0.7982442,32.5885599,2780,2570,2220,2570
BRAI4A,RAYL40,33.191,0,OHL,0.03551437,0.5509706,22.4935407,2780,2570,2220,2570
BRAI4B,PELH40,65.614,0,OHL,0.07020698,1.0891924,44.4666078,2780,2570,2220,2570
BRAI4B,RAYL40,33.191,0,OHL,0.03551437,0.5509706,22.4935407,2780,2570,2220,2570
BRAW20,BRAW4A,0,0,TRANSFORMER,0.0175,1.5879,-0.4936,1000,1000,1000,1000
BRAW20,ELLA20,16.839,0.081,COMPOSITE,0.0759132,0.6876072,5.5566603,760,760,620,760
BRAW20,KIRK20,17.328,4.547,COMPOSITE,0.0857059,0.8321109,54.2378756,760,760,620,760
BRAW20,MONF22,51.285,0,OHL,0.1159041,1.8001035,16.4265855,1200,1120,1020,1120
BRAW4A,PADI40,60.15,0,OHL,0.06951365,1.0501887,39.069843,2520,2400,2190,2400
BRED20,MACC20,19.754,0,OHL,0.088893,0.8039878,5.4856858,955,885,760,885
BRED20,SMAN20,9.221,3.117,COMPOSITE,0.0470446,0.4122702,46.6160617,850,675,675,850
BRED20,STAL22,15.1,0,OHL,0.06795,0.61457,4.19327,1090,1030,925,1030
BRFO40,NORW40,61.513,0.1,COMPOSITE,0.13170782,1.2375113,36.5641547,1590,1470,1350,1500
BRFO40,SIZE40,42.636,0,OHL,0.04562052,0.7077576,28.8944172,2780,2570,2220,2570
BRFO40,SIZE40,42.636,0,OHL,0.04562052,0.7077576,28.8944172,2780,2570,2220,2570
BRIM2A,TOTE21,7.43,0.311,COMPOSITE,0.0339637,0.3110779,5.443881,1090,1030,920,1030
BRIM2A,WALX21,5.859,0,OHL,0.0263655,0.2384613,1.6270443,1090,1030,920,1030
BRIM2B,TOTW22,7.298,0.393,COMPOSITE,0.0335091,0.3079933,6.2985646,1090,1030,920,1030
BRIM2B,WALX21,5.991,0,OHL,0.0269595,0.2438337,1.6637007,1090,1030,920,1030
BRIM2C,TOTE22,7.45,0.235,COMPOSITE,0.0339245,0.3097715,4.623315,1090,1030,920,1030
BRIM2C,WALX22,5.967,0,OHL,0.0268515,0.2428569,1.6570359,1090,1030,920,1030
BRIM2D,TOTW21,7.45,0.384,COMPOSITE,0.0341778,0.3139286,6.242945,1090,1030,920,1030
BRIM2D,WALX22,5.967,0,OHL,0.0268515,0.2428569,1.6570359,1090,1030,920,1030
BRIN21,CHTE20,22.322,0.22,COMPOSITE,0.05104756,0.7876418,9.49986,935,755,755,935
BRIN21,JORD20,13.229,1.489,COMPOSITE,0.0636792,0.5691428,16.1203833,557,557,557,557
BRIN21,NORL2A,13.229,2.845,COMPOSITE,0.0697083,0.5858663,24.8973933,420,380,380,380
BRIN21,TEMP21,2.904,0,OHL,0.01308876,0.1190232,0.8005242,955,885,760,885
BRIN21,TEMP22,2.904,0,OHL,0.01308876,0.1190232,0.8005242,955,885,760,885
BRIN22,BRIN40,0,0,TRANSFORMER,0.014,1.677,-0.6142,1000,1000,1000,1000
BRIN22,CHTE20,22.225,0,OHL,0.05043234,0.7806071,7.1147909,1200,1120,1020,1120
BRIN22,THUR20,5.7,0,OHL,0.05985,0.228,1.60398,625,590,535,590
BRIN22,TINP2A,3.187,0,OHL,0.0143415,0.1297109,0.8850299,685,685,685,685
BRIN22,TINP2B,3.187,0,OHL,0.0143415,0.1297109,0.8850299,685,685,685,685
BRIN2M,BRIN40,0,0,TRANSFORMER,0.0146,1.6099,1.41,1000,1000,1000,1000
BRIN40,FENW4A,44.606,0,OHL,0.05294842,0.7576916,29.6658542,2010,1910,1750,1910
BRIN40,THOM40,37.166,0,OHL,0.04000282,0.6193076,25.1103422,2520,2400,2190,2400
BRLE40,DIDC42,41.648,2.85,COMPOSITE,0.04556086,0.7070318,142.2248496,2200,1960,1960,2200
BRLE40,DIDC42,41.658,2.85,COMPOSITE,0.04557156,0.7071978,142.2316266,2200,1960,1960,2200
BRLE40,FLEE40,17.59,0,OHL,0.0188213,0.291994,11.920743,2780,2570,2220,2570
BRLE40,FLEE40,17.59,0,OHL,0.0188213,0.291994,11.920743,2780,2570,2220,2570
BRLE40,MELK40,81.82,0,OHL,0.171822,1.570944,48.11016,1390,1280,1110,1280
BRLE40,MELK40,81.82,0,OHL,0.171822,1.570944,48.11016,1390,1280,1110,1280
BRLE40,WWEY4A,49.633,0,OHL,0.1042293,0.9529536,29.184204,1390,1280,1110,1280
BRLE40,WWEY4B,49.633,0,OHL,0.1042293,0.9529536,29.184204,1390,1280,1110,1280
BRWA2A,HINP22,18.273,0.61,COMPOSITE,0.0832655,0.7607301,11.7051121,240,240,240,240
BRWA2B,HINP21,18.273,0.68,COMPOSITE,0.0833845,0.7626831,12.4660121,240,240,240,240
BURW40,PELH40,42.717,0,OHL,0.03716379,0.7005588,29.5516206,2780,2570,2220,2570
BURW40,PELH40,42.504,0,OHL,0.03697848,0.6970656,29.4042672,3030,2910,2240,2510
BURW40,WALP40,51.146,0,OHL,0.04449702,0.8387944,35.3828028,2780,2570,2220,2570
BURW40,WALP40,51.493,0,OHL,0.04479891,0.8444852,35.6228574,3100,2930,2770,2930
BUSH20,DRAK21,39.964,0,OHL,0.1478668,1.5705852,11.5655816,955,885,760,885
BUSH20,PENN20,21.821,0.127,COMPOSITE,0.0809536,0.8611086,7.6954874,1040,760,760,1040
BUSH20,WIEN2B,5.201,4.318,COMPOSITE,0.0307451,0.3321529,48.3809777,760,680,680,760
BUST21,DRAK22,34.626,0,OHL,0.07825476,1.2153726,11.0907078,1200,1120,1020,1120
BUST21,NECH20,1.741,7.673,COMPOSITE,0.0208786,0.2849354,83.8889857,725,695,610,695
BUST22,DRAK21,34.582,0,OHL,0.07815532,1.2138282,11.0766146,1200,1120,1020,1120
BUST22,NECH20,1.741,7.726,COMPOSITE,0.0209687,0.2864141,84.4650957,725,695,610,695
CANT40,KEMS40,28.169,0,OHL,0.04478871,0.50309834,17.9661882,1930,1830,1670,1830
CANT40,KEMS40,28.17,0,OHL,0.0447,0.5031,17.97,1930,1830,1670,1830
CANT40,SELL40,26.653,0.176,COMPOSITE,0.04911192,0.512146393,22.5913842,1930,1640,1640,1830
CANT40,SELL40,26.653,0.257,COMPOSITE,0.04914432,0.512567593,25.7341842,1930,1640,1640,1830
CAPE21,CAPE4B,0,0,TRANSFORMER,0.019,1.597,3.44,750,750,750,750
CAPE22,CAPE4A,0,0,TRANSFORMER,0.02,1.604,8.07,750,750,750,750
CAPE4A,DEES42,11.535,0,OHL,0.01003545,0.189174,7.979913,3320,3320,3130,3320
CAPE4A,FROD40,18.735,0,OHL,0.02030967,0.311862,12.6682227,2780,2570,2220,2570
CAPE4B,DEES41,11.535,0,OHL,0.01003545,0.189174,7.979913,3320,3320,3130,3320
CAPE4B,FROD40,18.489,0,OHL,0.01978323,0.3069174,12.5299953,2780,2570,2220,2570
CARE20,COWB2A,28.328,0,OHL,0.1529712,1.4248984,6.4927776,680,630,540,630
CARE20,USKM2B,19.881,0,OHL,0.1073574,1.0000143,4.5567252,680,630,540,630
CARR11,WARR11,0,0,REACTOR,1.232,22.745,0.622,90,90,90,90
CARR11,WARR12,0,0,REACTOR,1.232,22.745,0.622,90,90,90,90
CARR20,CARR4A,0,0,TRANSFORMER,0.0188,1.597,-1.6115,750,750,750,750
CARR20,CARR4B,0,0,TRANSFORMER,0.017,1.597,-0.574,750,750,750,750
CARR20,SMAN20,10.54,0.23,COMPOSITE,0.0454576,0.448036,5.353329,835,635,665,665
CARR20,SMAN20,9.298,0.133,COMPOSITE,0.04221596,0.396281,3.9377043,835,665,665,835
CARR4A,DAIN40,2.04,0,OHL,0.0035496,0.037944,1.249092,2010,1910,1750,1910
CARR4B,DAIN40,2.05,0,OHL,0.004305,0.03936,1.2054,1390,1280,1110,1280
CARR4H,DAIN40,1.92,0,OHL,0.0031,0.0343,1.22,3100,3050,2960,3050
CARR4H,KEAR4A,13.4,0,OHL,0.0233,0.249,8.2,2210,2130,1980,2130
CELL40,DAIN40,53.212,1.155,COMPOSITE,0.08353047,0.990428,77.6032344,2400,2300,2140,2300
CELL40,DRAK41,45.619,0,OHL,0.07116564,0.8439515,28.1104278,2180,2070,1890,2070
CELL40,DRAK42,45.691,0,OHL,0.07127796,0.8452835,28.1547942,2180,2070,1890,2070
CELL40,MACC40,31.53,0,OHL,0.0491868,0.583305,19.428786,2400,2300,2140,2300
CHIC41,EXET40,76.088,0,OHL,0.08141416,1.2037493,54.3168912,2780,2570,2220,2570
CHIC41,MANN40,53.784,0,OHL,0.04679208,0.8820576,37.2077712,3070,2830,2410,2830
CHIC42,MANN40,53.784,0,OHL,0.04679208,0.8820576,37.2077712,3070,2830,2410,2830
CHSI20,WWEY21,15.303,0,OHL,0.0504999,0.59895942,4.457014053,1320,1210,1100,1210
CHSI20,WWEY22,15.329,0,OHL,0.0505857,0.59997706,4.464586579,1320,1210,1100,1210
CHTE20,HIGM20,43.627,0,OHL,0.0989935,1.5322989,13.9661879,1290,1240,1150,1240
CHTE20,HIGM20,43.708,0,OHL,0.09910488,1.5349628,13.9934954,1290,1240,1150,1240
CILF2A,CILF40,0,0,TRANSFORMER,0.017,1.603,-0.8784,750,750,750,750
CILF2A,UPPB22,6.985,0,OHL,0.0314325,0.2842895,1.9397345,955,885,760,885
CILF2B,CILF40,0,0,TRANSFORMER,0.017,1.6166,-0.8366,750,750,750,750
CILF2B,UPPB21,7.055,0,OHL,0.0317475,0.2871385,1.9591735,955,885,760,885
CILF40,IMPP40,25.268,0,OHL,0.02715364,0.42145037,17.0588169,2780,2570,2220,2570
CILF40,PEMB40,143.76,0,OHL,0.1538232,2.386416,97.426152,2780,2570,2220,2570
CILF40,PEMB40,145.75,0,OHL,0.1559525,2.41945,98.774775,2780,2570,2220,2570
CILF40,RASS40,26.723,0,OHL,0.02864626,0.4546583,17.8195491,2780,2570,2220,2570
CILF40,SWAN40,61.06,0,OHL,0.0653342,1.013596,41.380362,3180,3000,2690,3000
CILF40,WHSO4A,35.58,0,OHL,0.03821556,0.59311044,24.0315696,2780,2570,2220,2570
CITR41,SJOW40,0,6.883,CABLE,0.0061947,0.0564406,123.894,1415,1245,1100,1415
CITR41,SJOW40,0,6.776,CABLE,0.0060984,0.0555632,121.968,1415,1245,1100,1415
CITR41,WHAM4A,0,9.54,CABLE,0.008586,0.078228,171.72,1412,1412,1102,1412
CITR42,CITR41,0,0.15,CABLE,0.000135,0.00123,2.7,1412,1412,1102,1412
CITR42,CITR41,0,0.15,CABLE,0.000135,0.00123,2.7,1412,1412,1102,1412
CITR42,WHAM4B,0,9.39,CABLE,0.008451,0.076998,169.02,1412,1412,1102,1412
COSO40,RAYL40,13.7,0,OHL,0.0234558,0.252636,8.319441,2010,1910,1750,1910
COSO40,TILB4B,12.24,0,OHL,0.0209154,0.22548,7.425483,2010,1910,1750,1910
COTT40,EASO40,135.3,0,OHL,0.144771,2.24598,91.69281,2780,2570,2220,2570
COTT40,EASO40,135.3,0,OHL,0.144771,2.24598,91.69281,2780,2570,2220,2570
COTT40,KEAD4C,34.11,0,OHL,0.0547753,0.620786,21.332235,2210,2130,1980,2130
COTT40,KEAD4D,34.11,0,OHL,0.0547753,0.620786,21.332235,2210,2130,1980,2130
COTT40,STAY41,27.97,0,OHL,0.0486678,0.520242,17.126031,2210,2130,1980,2130
COTT40,STAY42,27,0,OHL,0.04104313,0.484478,17.1116094,2010,1910,1750,1910
COVE20,HAMH20,20.169,0,OHL,0.04558194,0.7079319,6.4601307,1150,1090,1020,1090
COVE20,RATS2A,64.06,0.5,COMPOSITE,0.20080496,2.4176758,24.1897459,1000,1000,1000,1000
COWB2A,PYLE20,22.58,0,OHL,0.1325446,0.923522,6.279498,930,875,780,875
COWL40,CULJ4A,6.2,0,OHL,0.006634,0.10292,4.20174,2780,2570,2220,2570
COWL40,DIDC41,11.41,0,OHL,0.0122087,0.189406,7.732557,2780,2570,2220,2570
COWL40,ECLA40,36.388,0,OHL,0.03893516,0.6040408,24.6601476,2770,2570,2220,2570
COWL40,LEIB4A,51.17,0,OHL,0.0547519,0.849422,34.677909,2780,2570,2220,2570
COWL40,MITY40,100.228,2.092,COMPOSITE,0.12931043,1.755448818,100.531753,1180,980,875,1130
COWL40,WALH40,89.44,2.092,COMPOSITE,0.11030301,1.553717435,93.9654593,1180,980,875,1130
CREB2A,CREB40,0,0,TRANSFORMER,0.0176,1.5786,-0.3081,750,750,750,750
CREB2A,CREB40,0,0,TRANSFORMER,0.0175,1.5786,-0.57,750,750,750,750
CREB2A,SAES20,22,0,OHL,0.0606,0.82294,6.6998,1730,1650,1500,1650
CREB2B,CREB40,0,0,TRANSFORMER,0.0175,1.5786,-0.57,750,750,750,750
CREB2B,CREB40,0,0,TRANSFORMER,0.0175,1.5786,-0.57,750,750,750,750
CREB2B,SAEN20,21.3,0.4,COMPOSITE,0.059374,0.806513,10.75993,1730,1650,1500,1650
CREB40,KEAD4A,29.74,0,OHL,0.0258738,0.487736,20.574132,2770,2770,2660,2770
CREB40,KEAD4B,29.74,0,OHL,0.0258738,0.487736,20.574132,3070,2880,2660,2880
CREB40,THTO41,29.45,0,OHL,0.0315115,0.48887,19.958265,2770,2770,2660,2770
CREB40,THTO42,29.45,0,OHL,0.0315115,0.48887,19.958265,2770,2770,2660,2770
CULJ4A,DIDC41,5.21,0,OHL,0.0055747,0.086486,3.530817,2780,2570,2220,2570
DAIN40,KEAR40,15.907,0,OHL,0.02668998,0.2957832,9.7572081,2210,2130,1980,2130
DAIN40,MACC40,33.147,1.2,COMPOSITE,0.05224932,0.6194595,66.9851814,2400,2300,2140,2300
DAIN40,WEAV4A,29.5,0,OHL,0.046905,0.52687,18.8151,3100,3050,2960,3050
DAIN40,WEAV4B,29.5,0,OHL,0.046905,0.52687,18.8151,3100,3050,2960,3050
DAMC40,KINO42,0,0.94,CABLE,0.000846,0.00987,16.92,1320,1060,850,1060
DEES41,PENT40,78.91,0,OHL,0.09470858,1.4126548,50.1110606,2780,2570,2220,2570
DEES41,TREU4B,14.312,0,OHL,0.02490288,0.2662032,8.7632376,2010,1910,1750,1910
DEES41,WEAV4B,30.858,0,OHL,0.04906422,0.55112388,19.6812324,3100,3050,2960,3050
DEES42,PENT40,78.91,0,OHL,0.09470858,1.4126548,50.1110606,2780,2570,2220,2570
DEES42,TREU4A,14.312,0,OHL,0.02232672,0.264772,8.8190544,2180,2070,1890,2070
DEES42,WEAV4A,30.858,0,OHL,0.04906422,0.55112388,19.6812324,3100,3050,2960,3050
DIDC41,DIDC42,0,0,REACTOR,0.002,0.5,0,2640,2640,2640,2640
DINO40,PENT40,0,10.762,CABLE,0.0075334,0.118382,215.24,1680,1630,1630,1680
DINO40,PENT40,4.561,6.183,COMPOSITE,0.00920837,0.1437256,126.7509897,1680,1630,1630,1680
DRAK21,DRAK41,0,0,TRANSFORMER,0.0173,1.589,-0.3951,1000,1000,1000,1000
DRAK22,DRAK41,0,0,TRANSFORMER,0.021,1.608,3.13,750,750,750,750
DRAK22,DRAK41,0,0,TRANSFORMER,0.02,1.601,-0.8106,750,750,750,750
DRAK41,RATS42,33.283,0,OHL,0.05269446,0.6034878,20.8885161,2010,1910,1750,1910
DRAK41,WILE40,17.016,0,OHL,0.02960784,0.3164976,10.4188968,2010,1910,1750,1910
DRAK42,HAMH40,29.562,0,OHL,0.05143788,0.5498532,18.1008126,2010,1910,1750,1910
DRAK42,OLDB4A,48.421,0.5,COMPOSITE,0.0951217,0.9254292,37.20651,1000,1000,1000,1000
DRAK42,RUGE40,20.82,0,OHL,0.0362268,0.387252,12.748086,2010,1910,1750,1910
DRAX41,DRAX42,0,0,REACTOR,0.0061,2.0017,0,1320,1320,1320,1320
DRAX41,EGGB41,11.253,0.64,COMPOSITE,0.01258471,0.1945598,30.5222381,2090,2090,1880,1880
DRAX41,FENW4A,13.464,0,OHL,0.01440648,0.2235024,9.1245528,2770,2770,2690,2770
DRAX41,THTO41,22.16,0,OHL,0.0237112,0.367856,15.017832,2780,2570,2220,2570
DRAX42,EGGB42,11.395,0,OHL,0.01241665,0.193525,7.5784715,2780,2670,2450,2670
DRAX42,THOM40,21.243,0.32,COMPOSITE,0.02685509,0.36328334,37.125999,2980,2500,2250,2870
DRAX42,THTO42,22.16,0,OHL,0.0237112,0.367856,15.017832,2780,2570,2220,2570
DUBR4A,FORD4A,0,4.978,CABLE,0.004978,0.0313614,76.06384,1040,1040,1040,1040
DUBR4A,THOM40,52.298,0,OHL,0.05603246,0.8694072,35.4012306,2780,2570,2220,2570
DUBR4B,FORD4B,0,5.236,CABLE,0.0052002,0.0337386,80.22983,1040,1040,1040,1040
DUBR4B,STSB4A,12.635,0,OHL,0.01359305,0.2110014,8.5216155,2780,2570,2220,2570
DUNG20,DUNG40,0,0,TRANSFORMER,0.0175,1.5999,-0.9475,710,660,610,660
DUNG20,DUNG40,0,0,TRANSFORMER,0.0175,1.6039,-1.2034,710,660,610,660
DUNG40,NINF40,43.333,0,OHL,0.03769971,0.7106612,29.9777694,3070,2830,2410,2830
DUNG40,NINF40,43.564,0,OHL,0.03790068,0.7144496,30.1375752,3070,2830,2410,2830
DUNG40,SELL40,24.659,0.415,COMPOSITE,0.04311416,0.4608569,30.0387057,1850,1550,1390,1550
DUNG40,SELL40,24.658,0.415,COMPOSITE,0.04311242,0.4608383,30.0380934,1850,1550,1390,1550
EALI20,LALE20,0,19.694,CABLE,0.0531738,0.3919106,167.59594,525,405,405,525
EALI20,LALE20,0,19.694,CABLE,0.0531738,0.3919106,167.59594,525,405,405,525
EALI20,WISD2A,0,6.075,CABLE,0.01215,0.1391175,61.53975,760,760,620,760
EASO40,WYMO40,36.5,0,OHL,0.039055,0.6059,24.73605,2780,2570,2220,2570
EASO40,WYMO40,36.5,0,OHL,0.039055,0.6059,24.73605,2780,2570,2220,2570
ECLA40,LEIB4B,14.26,0,OHL,0.0152582,0.236716,9.664002,2780,2570,2220,2570
ECLA40,PAFB4A,44.5,0,OHL,0.07743,0.8277,27.24735,2010,1910,1750,1910
ECLA40,PAFB4B,44.388,0,OHL,0.07723512,0.8256168,27.1787724,2010,1910,1750,1910
EGGB41,ROCH4A,86.307,0.7,COMPOSITE,0.13731726,1.589186587,66.4277014,1240,1120,1120,1240
EGGB41,STSB40,44.583,0,OHL,0.04770381,0.7400778,30.2138991,2780,2570,2220,2570
EGGB42,FERR4A,12.218,0,OHL,0.01289806,0.2026436,8.2924902,2780,2570,2220,2570
EGGB42,MONF40,10.518,0,OHL,0.01125426,0.1745988,7.1280486,2780,2570,2220,2570
EGGB42,MONF4A,10.424,0,OHL,0.01115368,0.1730384,7.0643448,2780,2570,2220,2570
EGGB42,THOM40,28.052,0.197,COMPOSITE,0.03009444,0.46711115,25.5236604,2220,1800,1800,2220
ELLA20,FERR21,45.471,0,OHL,0.152841549,1.764779195,13.309162435,1320,1260,1150,1260
ELLA20,KIRK20,34.082,5.044,COMPOSITE,0.1619438,1.527865,64.2928514,760,620,620,760
ELLA20,STAL22,39.577,0,OHL,0.1638785,1.6061773,11.0453423,955,885,760,885
ELST21,ELST40,0,0,TRANSFORMER,0.0181,1.5835,-0.1927,1100,1100,1100,1100
ELST21,WARL20,59.326,0.59,COMPOSITE,0.2414532,2.3846248,23.2759384,760,760,620,760
ELST21,WATS21,5.4,0.222,COMPOSITE,0.0246774,0.2259738,3.91272,760,620,620,620
ELST22,ELST4B,0,0,TRANSFORMER,0.0218,1.7488,3.1327,900,900,900,900
ELST22,MILH2A,6.375,6.282,COMPOSITE,0.05438265,0.3857493,55.2327075,520,520,430,520
ELST22,MILH2B,6.375,6.338,COMPOSITE,0.05453385,0.3868637,55.7092675,520,520,430,520
ELST22,WARL20,59.277,0.261,COMPOSITE,0.2406998,2.3734976,19.685715,760,760,620,760
ELST22,WATS22,5.4,0.399,COMPOSITE,0.0249783,0.2309121,5.83671,760,620,620,620
ELST40,ELST4A,0.01,0,OHL,2.1e-05,0.000192,0.00588,2770,2770,2770,2770
ELST40,ELST4A,0,0,REACTOR,0,1,0,2000,2000,2000,2000
ELST40,SJOW40,0,20,CABLE,0.0145,0.17625,244.2902,1770,1770,1770,1770
ELST4A,SUND41,34.908,0,OHL,0.0733068,0.6702336,20.525904,1560,1500,1350,1500
ELST4B,SUND42,34.791,0,OHL,0.0730611,0.6679872,20.457108,1590,1500,1350,1500
ENDE40,PAFB4A,41.494,0,OHL,0.0688375,0.7617524,25.7349534,2010,1910,1750,1910
ENDE40,PAFB4B,41.36,0,OHL,0.06851054,0.75898,25.6620612,2010,1910,1750,1910
ENDE40,RATS41,37.065,0,OHL,0.03965955,0.615279,25.1189505,2780,2570,2220,2570
ENDE40,RATS42,37,0,OHL,0.03959,0.6142,25.0749,2780,2570,2220,2570
EXET40,TAUN4A,38.232,0,OHL,0.06652368,0.7111152,23.4094536,2010,1910,1750,1910
EXET40,TAUN4B,38.232,0,OHL,0.06652368,0.7111152,23.4094536,2010,1910,1750,1910
FAWL40,LOVE40,22.6,3.885,COMPOSITE,0.028004,0.4022815,75.07257,1110,900,900,1110
FAWL40,MANN40,60.65,0,OHL,0.0648955,1.00679,41.102505,2780,2570,2220,2570
FAWL40,MAWO40,19.15,0,OHL,0.0218,0.3231,12.8,2400,2300,2140,2300
FECK20,FECK40,0,0,TRANSFORMER,0.023,1.694,-0.3808,1000,1000,1000,1000
FECK40,HAMH40,43.331,0,OHL,0.07539594,0.8059566,26.5315713,2010,1910,1750,1910
FECK40,IRON40,66.355,0,OHL,0.1154577,1.234203,40.6291665,2010,1910,1750,1910
MAWO40,NURS40,20.5,0,OHL,0.0087,0.119,4.47,2400,2300,2140,2300
FECK40,MITY40,78.983,0,OHL,0.13773022,1.470825638,48.2986327,1970,1870,1710,1870
FECK40,WALH40,67.324,0,OHL,0.11716676,1.25236003,41.2176782,1970,1870,1710,1870
FENW4A,KEAD43,21.414,0,OHL,0.01863018,0.1991502,26.2235844,3070,2880,2660,2880
FERR21,FERR4A,0,0,TRANSFORMER,0.0171,1.6079,-0.2823,1000,1000,1000,1000
FERR22,FERR4A,0,0,TRANSFORMER,0.018,1.507,3.09,1000,1000,1000,1000
FERR22,MONF22,4.317,0.072,COMPOSITE,0.00990042,0.1614267,2.5808151,1140,1140,1140,1140
FERR23,SKLG20,20.006,0.685,COMPOSITE,0.0982038,0.9568748,9.8968242,865,825,750,825
FERR2A,FERR23,0.3,0,OHL,0.000678,0.01053,0.09609,1220,1220,1220,1220
FERR2A,MONF21,4.529,0,OHL,0.01023554,0.1589679,1.4506387,1200,1120,1020,1120
FERR2B,FERR21,0.3,0.2,COMPOSITE,0.001018,0.01611,2.27009,1030,980,980,1030
FERR2B,SKLG20,20.006,0.72,COMPOSITE,0.0983578,0.9575258,10.1491742,865,825,750,825
FFES21,TRAW20,7.316,0.133,COMPOSITE,0.0774032,0.2960448,2.9484924,480,480,330,330
FFES22,TRAW20,7.316,0,OHL,0.076818,0.29264,2.0587224,550,515,445,515
FIDF21,FIDF24,0,0,REACTOR,0.0073,1.0413,0,750,750,750,750
FIDF21,FROD2B,9.15,0,OHL,0.020679,0.321165,2.930745,1320,1210,1100,1210
FIDF22,FIDF23,0,0,REACTOR,0.007,1.041,0,750,750,750,750
FIDF22,FROD2A,9.15,0,OHL,0.020679,0.321165,2.930745,1320,1210,1100,1210
FIDF23,RAIN20,7.949,0,OHL,0.01796474,0.2790099,2.5460647,1320,1210,1100,1210
FIDF24,RAIN20,7.949,0,OHL,0.01796474,0.2790099,2.5460647,1320,1210,1100,1210
FLEE40,LOVE40,38.994,0,OHL,0.06784956,0.7252884,23.8760262,2210,2130,1980,2130
FLEE40,LOVE40,38.994,0,OHL,0.06784956,0.7252884,23.8760262,2150,2060,1900,2060
FORD4A,STAL4A,16.08,0,OHL,0.0205824,0.300696,9.791112,2520,2400,2190,2400
FORD4B,MACC40,48.23,0,OHL,0.0880974,0.917976,28.695312,1390,1280,1110,1280
FOUR20,HARK21,59.843,0.24,COMPOSITE,0.35178241,2.4531227,18.9703383,855,795,700,795
FROD2A,FROD40,0,0,TRANSFORMER,0.0175,1.5786,3.44,1000,1000,1000,1000
FROD2B,FROD40,0,0,TRANSFORMER,0.014,1.682,-0.46,1000,1000,1000,1000
FROD40,ROCK40,1.1,0,OHL,0.001914,0.02046,0.67353,1100,1100,1100,1100
GRAI40,KEMS40,7.994,1.93,COMPOSITE,0.00951858,0.1387799,64.3983338,2620,2120,2120,2620
GRAI40,KEMS40,7.791,1.93,COMPOSITE,0.00930137,0.1354101,64.2607607,2620,2120,2120,2620
GRAI40,KINO41,11.514,0.543,COMPOSITE,0.01253718,0.19512345,25.7546178,2230,1800,1800,2230
GRAI40,TILB4B,27.064,2.063,COMPOSITE,0.03047998,0.4707428,58.3835128,2000,1950,1950,2000
GREN40,STAY42,102.395,0,OHL,0.1781673,1.904547,62.6964585,2010,1910,1750,1910
GREN40,SUND41,39.767,0,OHL,0.06919458,0.7396662,24.3493341,2010,1910,1750,1910
GREN40,SUND42,39.965,0,OHL,0.0695391,0.743349,24.4705695,2010,1910,1750,1910
GREN40,WBUR40,136.293,0,OHL,0.23121295,2.5173278,84.0317133,2010,1910,1750,1910
GRIW40,KEAD42,48.527,0,OHL,0.05273815,0.82577627,32.2701426,2860,2720,2490,2720
GRIW40,SHBA40,11.765,0,OHL,0.01188783,0.20221057,7.7920482,2860,2720,2490,2720
GRST21,LACK2A,1,0.15,COMPOSITE,0.00479,0.043975,1.877,1130,1000,1000,1120
GRST21,LACK2B,1,0.15,COMPOSITE,0.00479,0.043975,1.877,1130,1000,1000,1120
GRST22,LACK2B,0.7,0.15,COMPOSITE,0.003434,0.031525,1.7954,1130,1000,1000,1120
GRST22,LACK2C,0.7,0.15,COMPOSITE,0.003434,0.031525,1.7954,1130,1000,1000,1120
GRTO2A,LACK20,0,2.22,CABLE,0.020424,0.037296,11.4552,230,230,190,230
GRTO2B,LACK20,0,2.18,CABLE,0.020056,0.036624,11.2488,230,230,190,230
HACK2A,TOTE22,5.772,0.292,COMPOSITE,0.0264704,0.2430672,4.7769244,955,885,760,885
HACK2A,WHAM2A,7.848,0,OHL,0.03547296,0.325692,2.134656,955,880,760,880
HACK2B,TOTE21,5.772,0.292,COMPOSITE,0.0264704,0.2430672,4.7769244,955,885,760,885
HACK2B,WHAM2B,7.848,0,OHL,0.03547296,0.325692,2.134656,955,880,760,880
HAKB1A,HARK13,9.85,0,OHL,0.9172,2.0748,0.4508,132,123,106,123
HAKB1B,HARK13,9.85,0,OHL,0.9172,2.0748,0.4508,132,123,106,123
HAKB2A,HARK21,10.2,0.195,COMPOSITE,0.0382815,0.413895,4.3413,1130,1000,1000,1130
HAKB4A,HARK40,10.2,0,OHL,0.017748,0.1938,6.10674,2010,1910,1750,1910
HAMB4A,HEYS40,25.879,0,OHL,0.05538106,0.5201679,14.5414101,1590,1500,1350,1500
HAMB4A,PEWO40,19.748,0.3,COMPOSITE,0.04253072,0.3901808,17.184974,1590,1320,1320,1500
HAMB4A,STAH4A,3.94,0,OHL,0.0084316,0.077224,2.26747,1590,1500,1340,1500
HAMB4B,HEYS40,26.052,0,OHL,0.05575128,0.5236452,14.6386188,1590,1500,1350,1500
HAMB4B,PEWO40,19.748,0.292,COMPOSITE,0.04252352,0.3900976,17.029774,1590,1320,1320,1500
HAMB4B,STAH4B,3.94,0,OHL,0.0084316,0.077224,2.26747,1590,1500,1340,1500
HAMH20,NECH20,10.449,0,OHL,0.02361474,0.3667599,3.3468147,1360,1280,1200,1280
HAMH20,OCKH20,33.572,0.254,COMPOSITE,0.1437866,1.3599584,12.1968177,820,640,640,820
HAMH2A,HAMH40,0,0,TRANSFORMER,0.018,1.599,-1.1699,1000,1000,1000,1000
HAMH2A,NECH20,10.345,0,OHL,0.0233797,0.3631095,3.3135035,1420,1340,1260,1340
HAMH40,WILE40,84.389,0.7,COMPOSITE,0.12148834,1.4966334,79.3798671,2010,1910,1750,1910
HARK21,HARK40,0,0,TRANSFORMER,0.0321,2.4398,1.21,500,500,500,500
HARK21,HARK40,0,0,TRANSFORMER,0.0376,2.3397,-0.9274,500,500,500,500
HARK22,HARK40,0,0,TRANSFORMER,0.029,2.402,-0.5886,500,500,500,500
HARK22,HARK40,0,0,TRANSFORMER,0.037,2.434,-0.9253,500,500,500,500
HARK22,STEW20,83.745,0.217,COMPOSITE,0.49223925,3.4300855,25.0133045,775,675,675,775
HARK40,HUTT40,81.928,0,OHL,0.16399504,1.560758,48.6834424,1390,1280,1110,1280
HARK40,HUTT40,81.928,0,OHL,0.16399504,1.560758,48.6834424,1390,1280,1110,1280
HARM20,HATL20,14.019,0,OHL,0.06319632,0.5811012,3.8260302,1090,1030,920,1030
HARM20,HAWP20,17.261,0,OHL,0.0776745,0.7025227,4.7933797,1090,1030,925,1030
HATL20,SALH20,8.662,0,OHL,0.03204652,0.34214746,2.4945916,1350,1290,1180,1290
HATL20,TODP20,16.966,0,OHL,0.06274701,0.67043946,4.8822108,1090,1030,925,1030
HATL20,WBOL20,49.195,0,OHL,0.22125058,2.01174742,13.6016397,1090,1030,920,1030
HAWP20,HAWP4A,0,0,TRANSFORMER,0.014,1.675,-1.0466,1000,1000,1000,1000
HAWP20,NORT22,27.68,0.459,COMPOSITE,0.063383,0.9818037,13.777204,910,800,720,875
HAWP20,OFFE20,9.522,0,OHL,0.042849,0.3875454,2.6442594,1090,1030,925,1030
HAWP4A,NORT40,27.45,0,OHL,0.0293715,0.45567,18.602865,2780,2570,2220,2570
HEYS40,QUER4A,9.607,0,OHL,0.02055898,0.1931007,5.3981733,1590,1500,1350,1500
HEYS40,QUER4B,9.416,0,OHL,0.02015024,0.1892616,5.2908504,1590,1500,1350,1500
HIGM20,HIGM2A,0,0,REACTOR,0.0115,1.0115,0,750,750,750,750
HIGM20,HIGM40,0,0,TRANSFORMER,0.0187,1.5729,-0.9844,1000,1000,1000,1000
HIGM20,THUR2A,52.108,0,OHL,0.547134,2.08432,14.6631912,625,590,535,590
HIGM2A,HIGM40,0,0,TRANSFORMER,0.033,2.3798,-0.34,500,500,500,500
HIGM40,HIGM4A,0,0,QB,0.001,0.3,0,2750,2550,2380,2550
HIGM40,WBUR40,14.875,0.229,COMPOSITE,0.0260428,0.279194,13.6879625,1890,1800,1700,1800
HIGM4A,RATS41,65.028,0.179,COMPOSITE,0.11322032,1.21046055,45.7343844,1890,1800,1700,1800
HINP21,HINP40,0,0,TRANSFORMER,0.036,2.439,5.9,500,500,500,500
HINP22,HINP40,0,0,TRANSFORMER,0.038,2.433,5.9,500,500,500,500
HINP40,MELK40,86.55,0,OHL,0.150597,1.60983,52.994565,2010,1910,1750,1910
HINP40,MELK40,86.56,0,OHL,0.1506144,1.610016,53.000688,2010,1910,1750,1910
HINP40,TAUN4A,26.694,0,OHL,0.04644756,0.4965084,16.3447362,2210,2130,1980,2130
HINP40,TAUN4B,26.694,0,OHL,0.04644756,0.4965084,16.3447362,2210,2130,1980,2130
HUMR40,KEAD4A,37.65,0,OHL,0.0427646,0.6681974,24.095936,2810,2700,2510,2700
HUMR40,KILL40,2.75,0,OHL,0.0033,0.052525,1.62965,2770,2770,2770,2770
HURS20,LITT2A,5.178,2.613,COMPOSITE,0.02853044,0.2707199,27.9066402,840,815,815,815
HURS20,LITT2B,5.178,2.659,COMPOSITE,0.02862244,0.2717733,28.3726202,840,815,815,815
HURS20,NEWX20,0,21.256,CABLE,0.042512,0.4867624,215.32328,890,785,705,890
HURS20,NEWX20,0,21.737,CABLE,0.043474,0.4977773,220.19581,825,825,825,825
HUTT40,QUER4A,34.455,0,OHL,0.05935968,0.6409917,21.0924207,2010,1910,1750,1910
HUTT40,QUER4B,34.455,0,OHL,0.07240698,0.6626943,20.2259493,1390,1280,1110,1280
IMPP40,MELK40,78.837,3.913,COMPOSITE,0.08713809,1.35160527,131.7211692,1420,1420,1420,1420
INDQ40,LAND41,48.88,0,OHL,0.102648,0.938496,28.74144,1390,1280,1110,1280
INDQ40,LAND42,49.55,0,OHL,0.104055,0.95136,29.1354,1390,1280,1110,1280
IROA20,MELK2A,33.94,0.38,COMPOSITE,0.184302,1.714744,11.012848,580,580,580,580
IROA20,MELK2B,33.94,0.951,COMPOSITE,0.1858437,1.7261069,15.872058,580,580,580,580
IROA20,WHSO2A,34.64,0,OHL,0.2033,1.4168,9.63,1010,955,875,955
IROA20,WHSO2B,34.64,0,OHL,0.2033,1.4168,9.63,1010,955,875,955
IRON40,LEGA4A,62.227,0,OHL,0.09707412,1.1511995,38.3442774,2400,2300,2140,2300
IRON40,PENN4A,27.81,0,OHL,0.05589792,0.5297802,16.5212379,1390,1280,1110,1280
IRON40,PENN4B,24.767,0,OHL,0.0520107,0.4755264,14.562996,1390,1280,1110,1280
IRON40,RUGE40,60.362,0,OHL,0.1125384,1.1352474,36.4528275,1390,1280,1110,1280
IRON40,SHRE4A,15,0,OHL,0.0234,0.2775,9.243,2400,2230,2060,2230
IVER21,IVER4A,0,0,TRANSFORMER,0.0178,1.5809,-0.3131,1000,1000,1000,1000
IVER21,IVER4B,0,0,TRANSFORMER,0.033,2.3798,1.2905,500,500,500,500
IVER21,NHYD2A,0,13.63,CABLE,0.059972,0.348928,91.1847,420,380,380,420
IVER21,WWEY21,25.74,0.342,COMPOSITE,0.0958194,1.0211238,11.166696,960,840,840,960
IVER22,IVER4A,0,0,TRANSFORMER,0.0336,2.3998,-0.34,500,500,500,500
IVER22,NHYD2B,0,13.63,CABLE,0.059972,0.348928,91.1847,420,380,380,420
IVER22,WATS21,14.785,0.436,COMPOSITE,0.0672737,0.6139139,8.8451145,760,760,620,760
IVER22,WATS22,14.785,0.483,COMPOSITE,0.0673536,0.6152252,9.3560045,760,760,620,760
IVER2A,IVER4B,0,0,TRANSFORMER,0.033,2.3798,-0.34,595,595,595,595
IVER2A,LALE20,17.251,0.402,COMPOSITE,0.0641704,0.6835722,13.7319194,840,665,665,840
JORD20,NORL2B,0,2.844,CABLE,0.0113728,0.0591168,20.12438,420,380,380,420
KEAD41,KEAD4A,7.95,0,OHL,0.0085065,0.13197,5.387715,3180,3000,2690,3000
KEAD41,KILL40,40.3,0,OHL,0.03946218,0.68921923,26.8641591,2520,2400,2190,2400
KEAD41,WBUR40,28.267,0,OHL,0.03024569,0.4692322,19.1565459,3420,3274,3025,3274
KEAD42,KEAD4B,7.95,0,OHL,0.0085065,0.13197,5.387715,2770,2770,2660,2770
KEAD42,KEAD4C,0,0,QB,0.001,0.3,0,2750,2750,2750,2750
KEAD42,KEAD4D,0,0,QB,0.001,0.3,0,2750,2550,2380,2550
KEAD4B,KILL40,34.9,0,OHL,0.0394646,0.6168637,22.424277,2520,2400,2190,2400
KEAR20,KEAR40,0,0,TRANSFORMER,0.018,1.608,-0.251,1000,1000,1000,1000
KEAR20,KEAR40,0,0,TRANSFORMER,0.0117,1.6,-0.5606,1000,1000,1000,1000
KEAR20,WHGA20,14.604,0.129,COMPOSITE,0.0659373,0.5979819,5.4577608,830,665,665,830
KEAR20,WHGA20,14.604,0.241,COMPOSITE,0.0661277,0.6011067,6.6752008,835,665,665,835
KEAR40,PADI40,39.135,0,OHL,0.05739538,0.6964874,24.9897609,2170,2090,1940,2090
KEAR4A,PEWO40,43.51,0,OHL,0.0757,0.8093,26.64,2210,2130,1980,2130
KEMS40,LITT4A,38.014,0,OHL,0.06551672,0.714300622,22.9778772,1930,1830,1670,1830
KEMS40,LITT4B,37.787,0,OHL,0.06527383,0.710532422,22.8240393,1930,1830,1670,1830
KIBY21,LISD20,0,8.774,CABLE,0.0205816,0.1872734,80.84158,760,760,620,760
KIBY21,LISD20,0,8.774,CABLE,0.0210576,0.1851314,79.58018,760,620,620,760
KIBY21,RAIN20,10.895,0,OHL,0.0246227,0.3824145,3.4896685,1130,1080,1000,1080
KIBY21,WASF2B,10.977,0,OHL,0.0406149,0.4313961,3.1767438,1520,1460,1360,1460
KIBY22,RAIN20,10.895,0,OHL,0.0246227,0.3824145,3.4896685,1420,1340,1260,1340
KIBY22,WASF2A,10.945,0,OHL,0.0404965,0.4301385,3.167483,1520,1460,1360,1460
KILL40,SHBA40,16.346,0,OHL,0.01730529,0.28774243,10.5973302,2470,2350,2150,2350
KINO41,SING40,17.74,0,OHL,0.0189818,0.294484,12.022398,2780,2570,2220,2570
KINO42,NFLE40,23.7,0,OHL,0.0277744,0.3992727,15.8761545,2780,2570,2220,2570
KINO42,TILB4A,15.719,1.835,COMPOSITE,0.01810383,0.2811204,47.3527663,2000,1950,1950,2000
KIRK2A,KIRK20,0,0,QB,0.001,0.9802,0,760,760,760,760
KIRK2A,SKLG20,0,8.608,CABLE,0.0146336,0.2401632,93.56896,760,760,620,760
KITW20,OCKH20,13.417,0.222,COMPOSITE,0.0607539,0.5522657,6.1390409,770,620,620,770
KITW20,OLDB20,7.715,0.597,COMPOSITE,0.0357324,0.3306568,8.6318455,665,665,665,665
KNAR20,MONF21,37,0.141,COMPOSITE,0.2730801,1.7166777,10.4264568,460,460,410,410
KNAR20,POPP20,47.158,0,OHL,0.3382575,2.2031995,11.6643282,550,515,445,515
LACK20,LACK40,0,0,TRANSFORMER,0.017,1.6,-0.46,1000,1000,1000,1000
LACK20,TODP20,5.967,0,OHL,0.02690012,0.2448017,1.6431792,1090,1030,925,1030
LACK2A,LACK40,0,0,TRANSFORMER,0.0173,1.6009,-0.3181,1000,1000,1000,1000
LACK2B,LACK40,0,0,TRANSFORMER,0.012,1.6,-0.46,1000,1000,1000,1000
LACK2C,LACK40,0,0,TRANSFORMER,0.0174,1.5981,-0.3613,1100,1100,1100,1100
LACK40,NORT40,21.386,0.25,COMPOSITE,0.038634,0.4096242,17.26821,1590,1460,1320,1460
LACK40,THTO41,94.84,5.7,COMPOSITE,0.1050388,1.622674,268.650668,2420,2420,2030,2030
LACK40,THTO42,94.84,5.7,COMPOSITE,0.1050388,1.622674,268.650668,2420,2420,2030,2030
LALE20,WWEY2A,8.418,0.12,COMPOSITE,0.0313506,0.3341754,3.7405692,750,750,750,750
LAND41,LANG40,21.47,0,OHL,0.045087,0.412224,12.62436,1390,1280,1110,1280
LAND42,LANG40,21,0,OHL,0.0441,0.4032,12.348,1390,1280,1110,1280
LEGA40,TREU4A,12.148,0,OHL,0.0139702,0.21829956,7.689684,2860,2720,2490,2720
LEGA40,TREU4B,12.148,0,OHL,0.0139702,0.21829956,7.689684,2860,2720,2490,2720
LEGA4A,LEGA40,0,0,QB,0.001,0.35,0,2000,2000,2000,2000
LEGA4B,LEGA40,0,0,QB,0.001,0.35,0,2000,2000,2000,2000
LEGA4B,SHRE4A,47.227,0,OHL,0.07367412,0.8736995,29.1012774,2400,2300,2140,2300
LEIB4A,SUND42,14.78,0,OHL,0.0158146,0.245348,10.016406,2780,2570,2220,2570
LEIB4B,SUND41,14.78,0,OHL,0.0158146,0.245348,10.016406,2780,2570,2220,2570
LISD20,LISD2A,0,0,REACTOR,0.005,1.387,0,750,750,750,750
LITT11,LITT13,0,0,REACTOR,0.244,20,0,90,90,90,90
LITT2A,LITT40,0,0,TRANSFORMER,0.0246,2.5959,-0.5268,865,865,825,855
LITT2B,LITT40,0,0,TRANSFORMER,0.0321,2.6198,-0.5495,865,865,825,860
LITT2C,LITT40,0,0,TRANSFORMER,0.032,2.607,-0.4061,750,750,750,750
LITT2C,WTHU2A,2.889,1.853,COMPOSITE,0.01489072,0.14324005,37.7557451,762,691,633,762
LITT2D,LITT40,0,0,TRANSFORMER,0.0313,2.6451,-0.3273,750,750,750,750
LITT2D,WTHU2B,2.889,2.114,COMPOSITE,0.01531682,0.15015345,40.8244751,762,691,633,762
LITT40,LITT4A,8.146,0,OHL,0.01713028,0.1567175,4.78034,1390,1280,1110,1280
LITT40,LITT4B,8.175,0,OHL,0.01719118,0.1572743,4.797392,1390,1280,1110,1280
LITT4A,ROWD40,27.05,0,OHL,0.05683788,0.5199948,15.8868018,1590,1500,1340,1500
LITT4B,ROWD40,27.025,0,OHL,0.05678538,0.5195148,15.8721018,1590,1500,1340,1500
LOVE40,NURS40,36.424,0,OHL,0.03897368,0.6046384,24.6845448,2780,2570,2220,2570
LOVE40,NURS4A,36.724,0,OHL,0.03929468,0.6096184,24.8878548,2780,2570,2220,2570
MACC20,MACC40,0,0,TRANSFORMER,0.018,1.6146,-0.2704,750,750,750,750
MAGA20,PYLE20,6.23,0.177,COMPOSITE,0.0283359,0.2584993,3.654061,845,665,665,845
MANN40,NURS4A,39.68,0,OHL,0.0424576,0.658688,26.891136,2780,2570,2220,2570
MELK2A,MELK40,0,0,TRANSFORMER,0.0176,1.599,-0.8078,580,580,580,580
MELK2B,MELK40,0,0,TRANSFORMER,0.021,1.691,-2.0067,750,750,750,750
MELK40,MITY40,28.047,0,OHL,0.04880178,0.5216742,17.1731781,2110,2020,1870,2020
MELK40,MITY40,28.047,0,OHL,0.04880178,0.5216742,17.1731781,2110,2020,1870,2020
MELK40,SEAB40,53.486,0,OHL,0.05785078,0.89906088,35.907491,2520,2400,2190,2400
MILH1M,SJOW11,0,14,CABLE,0.473,1.151,28.88,136,136,123,123
MILH1N,SJOW12,0,14,CABLE,0.492,0.811,30.15,136,136,123,123
MONF21,MONF40,0,0,TRANSFORMER,0.0181,1.6417,-0.3342,1100,1100,1100,1100
MONF21,MONF4A,0,0,TRANSFORMER,0.02,1.6,-0.57,1000,1000,1000,1000
MONF22,MONF40,0,0,TRANSFORMER,0.0179,1.6417,-0.35,1100,1100,1100,1100
MONF22,POPP20,40.158,0,OHL,0.3733569,1.7038713,10.806075,550,515,445,515
MONF40,PADI40,87.283,0,OHL,0.09877696,1.5029065,57.3821971,2520,2400,2190,2400
NEEP20,NEEP4A,0,0,TRANSFORMER,0.022,1.654,-1.1178,750,750,750,750
NEEP20,PITS20,0.87,3.975,COMPOSITE,0.0177674,0.1322144,30.073379,420,380,380,380
NEEP20,SHEC20,0.87,4.428,COMPOSITE,0.0206916,0.1443872,32.436349,420,380,380,380
NEEP4A,STSB40,12.8,0,OHL,0.027392,0.25088,7.3664,840,750,720,750
NEWX20,WIMB20,0,13.479,CABLE,0.026958,0.3086691,136.54227,810,660,660,810
NEWX20,WIMB20,0,13.479,CABLE,0.026958,0.3086691,136.54227,820,815,815,820
NFLE40,SING40,5.96,0,OHL,0.0087926,0.1047887,3.8537565,2780,2570,2220,2570
NORL2A,SHEC20,0,4.372,CABLE,0.0192368,0.1119232,29.24868,420,380,380,420
NORL2B,PITS20,0,10.751,CABLE,0.0464013,0.274733,72.55636,420,380,340,420
NORT21,NORT40,0,0,TRANSFORMER,0.0117,1.592,-0.5656,1000,1000,1000,1000
NORT21,SALH20,12.38,0,OHL,0.0456822,0.496438,3.50354,1380,1310,1200,1310
NORT21,SPEN22,21.138,0,OHL,0.12408006,0.8645442,5.8784778,1010,955,875,955
NORT22,NORT40,0,0,TRANSFORMER,0.0172,1.5079,4.57,1000,1000,1000,1000
NORT22,SPEN21,21.03,0,OHL,0.1234461,0.860127,5.848443,1010,955,875,955
NORT40,OSBA41,84.08,0,OHL,0.1043352,1.511288,53.180864,2010,1910,1750,1910
NORT40,OSBA42,84.08,0,OHL,0.1043352,1.511288,53.180864,2010,1910,1750,1910
NORW40,SIZE40,104.25,0.165,COMPOSITE,0.1775322,1.947825,66.821577,1590,1470,1350,1500
NORW40,WALP40,79.163,0,OHL,0.16940882,1.5911763,44.4816897,1390,1280,1110,1280
NORW40,WALP40,79.163,0,OHL,0.16940882,1.5911763,44.4816897,1390,1280,1110,1280
OCKH20,OCKH2A,0,0,QB,0.001,0.683,0,760,760,760,760
OCKH20,WIEN2A,4.621,0.283,COMPOSITE,0.0213039,0.1943856,4.3113517,670,600,600,670
OCKH2A,WIEN2B,4.261,0,OHL,0.0191745,0.1734227,1.1832797,955,885,760,885
OFFE20,WBOL20,8.319,0,OHL,0.0374355,0.3385833,2.3101863,1090,1030,925,1030
OLDB20,OLDB4A,0,0,TRANSFORMER,0.017,1.6109,-0.2371,1000,1000,1000,1000
OSBA41,THTO41,16.87,0,OHL,0.0180509,0.280042,11.432799,2780,2570,2220,2570
OSBA42,THTO42,16.87,0,OHL,0.0180509,0.280042,11.432799,2010,1910,1750,1910
PADI40,PEWO40,37.475,0,OHL,0.05445388,0.6655718,23.9746029,2170,2090,1940,2090
PELH40,RYEH40,23.402,0,OHL,0.02504014,0.3884732,15.8595354,2780,2570,2220,2570
PELH40,RYEH4A,22.967,0,OHL,0.02457469,0.3812522,15.5647359,2530,2530,2220,2530
PELH40,SIZE40,111.67,0,OHL,0.1194869,1.853722,75.678759,2780,2570,2220,2570
PELH40,SUND42,44.876,0,OHL,0.04801732,0.7449416,30.4124652,2780,2570,2220,2570
PELH40,WYMO40,26.848,0,OHL,0.02872736,0.4456768,18.1948896,2780,2570,2220,2570
PEMB40,SWAN40,84.58,0,OHL,0.0905006,1.404028,57.319866,2770,2770,2220,2770
PEMB40,WALH40,217.704,2.54,COMPOSITE,0.23502793,3.6516129,189.2335728,1100,1100,900,1100
PENN20,PENN4A,0,0,TRANSFORMER,0.0132,1.6749,-0.9242,1000,1000,1000,1000
PENN20,PENN4B,0,0,TRANSFORMER,0.0148,1.5999,-0.463,1000,1000,1000,1000
PENT40,WYLF40,35.216,0,OHL,0.03768112,0.5845856,23.8658832,2780,2570,2220,2570
PENT40,WYLF40,35.216,0,OHL,0.03768112,0.5845856,23.8658832,2780,2570,2220,2570
PENT40,YWER4A,35.776,0.165,COMPOSITE,0.04592528,0.6714367,24.5114564,1160,1000,1000,1160
PEWO21,PEWO2B,0.5,0,OHL,0.00185,0.01965,0.1447,1380,1310,1200,1310
PEWO22,PEWO2A,0,0.3,CABLE,0.0003,0.00387,5.91,1130,1130,1130,1130
PEWO2A,PEWO40,0,0,TRANSFORMER,0.0189,1.6132,1.621,750,750,750,750
PEWO2A,PEWO40,0,0,TRANSFORMER,0.0202,1.5999,2.687,750,750,750,750
PEWO2A,WASF2A,23.42,0,OHL,0.086654,0.920406,6.777748,1520,1460,1360,1460
PEWO2B,PEWO40,0,0,TRANSFORMER,0.017,1.596,-0.3132,1000,1000,1000,1000
PEWO2B,PEWO40,0,0,TRANSFORMER,0.021,1.67,1.1,750,750,750,750
PEWO2B,WASF2B,23.45,0,OHL,0.086765,0.921585,6.78643,1520,1460,1360,1460
PEWO40,QUER4A,31.968,0,OHL,0.05562432,0.5946048,19.5740064,2010,1910,1750,1910
PEWO40,QUER4B,32.118,0,OHL,0.05588532,0.5973948,19.6658514,2010,1910,1750,1910
PITS20,TEMP21,0.0499999999999998,6.69,COMPOSITE,0.028971,0.172724,45.46317,420,380,380,380
PITS20,WIBA20,0,2.324,CABLE,0.0087791,0.0587054,16.56011,420,420,340,420
RASS40,WALH40,72.628,2.54,COMPOSITE,0.07974396,1.2322948,91.2061956,1100,1100,900,1100
RATS2A,RATS41,0,0,TRANSFORMER,0.0148,1.6099,-0.3193,1000,1000,1000,1000
RATS41,WILE40,21.427,0,OHL,0.03475416,0.3971373,13.1745432,2010,1910,1750,1910
RATS42,STAY4A,43.3,0,OHL,0.075342,0.80538,26.51259,2150,2060,1900,2060
RATS42,WILE40,21.976,0.216,COMPOSITE,0.03582318,0.4095839,17.0824551,1310,1070,1070,1310
RAYL40,TILB4A,20.48,0,OHL,0.0356352,0.380928,12.539904,2010,1910,1750,1910
REBR21,TOTE21,3.317,5.04,COMPOSITE,0.0165569,0.2006661,110.5295398,1210,1130,1040,1130
REBR22,TOTE22,3.317,5.925,COMPOSITE,0.01730915,0.21301185,129.7694398,1210,1130,1040,1130
ROCH20,ROCH4A,0,0,TRANSFORMER,0.0178,1.5929,-0.463,1000,1000,1000,1000
ROCH20,STAL21,31.345,0,OHL,0.1197751,1.2565494,8.8794137,1320,1260,1150,1260
ROCH20,WHGA20,11.53,0.398,COMPOSITE,0.0527208,0.4784648,7.062481,905,800,755,800
ROCH20,WHGA20,11.53,0.257,COMPOSITE,0.0523219,0.4764413,5.995471,840,665,665,840
RYEH40,WALX4A,5.282,0,OHL,0.00565174,0.0876812,3.5796114,2780,2570,2220,2570
RYEH4A,WALX4B,5.632,0,OHL,0.00602624,0.0934912,3.8168064,2350,2350,2220,2350
SAEN20,SAES20,0.7,0,OHL,0.001946,0.025347,0.21987,1510,1510,1510,1510
SEAB40,WHSO4A,30.419,3.89,COMPOSITE,0.03587677,0.55955148,98.0259611,1420,1420,1420,1420
SJOW20,SJOW40,0,0,TRANSFORMER,0.022,2.6,1.2745,750,750,750,750
SJOW20,SJOW40,0,0,TRANSFORMER,0.022,2.573,1.114,750,750,750,750
SJOW20,TOTW21,0,16.368,CABLE,0.0294624,0.360096,177.92016,870,760,680,835
SJOW20,TOTW22,0,16.508,CABLE,0.0297144,0.363176,179.44196,870,760,680,835
SJOW2A,SJOW40,0,0,TRANSFORMER,0.022,2.573,-0.491,750,750,750,750
SJOW2A,WISD20,0,7.399,CABLE,0.0133182,0.162778,80.42713,760,760,620,760
SJOW2B,SJOW40,0,0,TRANSFORMER,0.022,2.573,-0.491,750,750,750,750
SJOW2B,WISD20,0,7.399,CABLE,0.0133182,0.162778,80.42713,760,760,620,760
SPLN40,WALP40,29.2,0,OHL,0.028,0.5088,20.77,2770,2770,2770,2770
SPEN21,STEW20,39.11,0.126,COMPOSITE,0.1081383,1.5493524,12.312318,1040,955,955,1040
SPEN22,STEW20,39.11,0,OHL,0.1077981,1.546845,11.240058,1180,1120,1020,1120
SSHI20,TYNE2A,6.958,0,OHL,0.0299194,0.2845822,1.9336282,1240,1180,1070,1180
SSHI20,WBOL20,4.361,0,OHL,0.01962974,0.1777023,1.2095563,1090,1030,925,1030
STAL21,STAL4A,0,0,TRANSFORMER,0.0167,1.5599,-0.8074,1000,1000,1000,1000
STAY41,STAY4A,0,0,QB,0.001,0.3,0,2750,2750,2750,2750
STEW20,STEW4A,0,0,TRANSFORMER,0.023,1.6458,-1.8301,1000,1000,1000,1000
STEW20,STEW4A,0,0,TRANSFORMER,0.0118,1.56,-0.2173,1000,1000,1000,1000
STEW20,STEW4B,0,0,TRANSFORMER,0.0121,1.559,-0.1976,1190,1190,1100,1100
STEW20,STEW4B,0,0,TRANSFORMER,0.0121,1.554,-0.2048,1190,1190,1100,1100
STEW2A,STEW20,0,0.068,CABLE,0.0001836,0.0013532,0.57868,570,525,525,570
STEW4A,STWB4A,94.9,0,OHL,0.203086,1.90749,53.32431,1390,1280,1110,1280
STEW4B,STWB4B,94.9,0,OHL,0.203086,1.90749,53.32431,1190,1100,1100,1190
STSB4A,STSB40,0,0,QB,0.0017,0.351,0,2000,2000,2000,2000
SUND41,WYMO40,18.173,0,OHL,0.01944511,0.3016718,12.3158421,2780,2570,2220,2570
SWAN20,SWAN4A,0,0,TRANSFORMER,0.02,1.601,-0.9583,750,750,750,750
SWAN20,SWAN4B,0,0,TRANSFORMER,0.022,1.511,-1.1026,750,750,750,750
SWAN40,SWAN4A,0.64,0,OHL,0.001344,0.012288,0.37632,1390,1280,1110,1280
SWAN40,SWAN4B,0.64,0,OHL,0.001344,0.012288,0.37632,1390,1280,1110,1280
TEMP22,WIBA20,0,3.607,CABLE,0.0158708,0.0923392,24.13083,420,380,380,420
THOM20,THOM40,0,0,TRANSFORMER,0.0183,1.6266,-0.8459,750,750,750,750
THOM20,THOM40,0,0,TRANSFORMER,0.019,1.605,-1.7284,750,750,750,750
THOM20,WMEL20,24.419,0.947,COMPOSITE,0.11204338,1.0260948,16.2990605,764,697,697,764
THOM20,WMEL20,24.419,1.054,COMPOSITE,0.11225738,1.0285451,17.3829705,764,697,697,764
THUR2A,THUR20,4.735,0,OHL,0.0497175,0.1894,1.332429,550,515,440,515
THUR2A,WMEL20,16.55,0,OHL,0.074806,0.686825,4.5016,955,880,760,880
TILB21,TILB4A,0,0,TRANSFORMER,0.0211,1.6459,-1.6077,750,750,750,750
TILB21,WARL20,13.569,0,OHL,0.0610605,0.5522583,3.7681113,1180,1120,1020,1120
TILB22,TILB4B,0,0,TRANSFORMER,0.0116,1.577,-0.5914,1000,1000,1000,1000
TILB22,WARL20,13.558,0,OHL,0.061011,0.5518106,3.7650566,1180,1120,1020,1120
TRAW20,TRAW40,0,0,TRANSFORMER,0.022,1.692,1.6326,750,750,750,750
TRAW20,TRAW40,0,0,TRANSFORMER,0.014,1.6649,-0.737,965,965,965,965
TRAW40,TREU4A,64.28,0,OHL,0.134988,1.234176,37.79664,1710,1630,1490,1630
TRAW40,TREU4B,64.28,0,OHL,0.134988,1.234176,37.79664,1710,1630,1490,1630
TRAW40,YGAR4A,9.94,0.433,COMPOSITE,0.0130696,0.1922431,13.209956,1160,975,975,1160
TREM20,USKM2A,15.05,0,OHL,0.114573,0.689756,3.790326,625,590,535,590
TYNE20,WBOL20,11.491,0,OHL,0.05028874,0.4693193,3.1909833,1090,1030,925,1030
USKM2A,WHSO20,5.568,0,OHL,0.0300672,0.2800704,1.2761856,695,640,550,640
USKM2B,WHSO20,5.568,0,OHL,0.0300672,0.2800704,1.2761856,680,630,540,630
USKM20,USKM2B,0.4,0,OHL,0.0022,0.0201,0.09,695,640,550,640
USKM20,WHSO20,5.874,0,OHL,0.0345,0.2402,1.63,1010,955,875,955
USKM20,WHSO20,5.874,0,OHL,0.0345,0.2402,1.63,1010,955,875,955
WALP11,WALP12,0,0,REACTOR,0,12,0,90,90,90,90
WALX21,WALX4A,0,0,TRANSFORMER,0.022,1.583,-1.1256,1000,1000,1000,1000
WALX21,WALX4B,0,0,TRANSFORMER,0.022,1.583,-0.2972,1000,1000,1000,1000
WALX22,WALX4A,0,0,TRANSFORMER,0.0177,1.5749,-0.3065,1000,1000,1000,1000
WALX22,WALX4B,0,0,TRANSFORMER,0.018,1.574,-0.2979,1000,1000,1000,1000
WHAM2A,WHAM40,0,0,TRANSFORMER,0.023,2.67,-0.5,750,750,750,750
WHAM2B,WHAM40,0,0,TRANSFORMER,0.023,2.67,-0.2321,750,750,750,750
WHAM4A,WHAM40,0,0,QB,0.017,0.35,0,2000,2000,2000,2000
WHAM4B,WHAM40,0,0,QB,0.018,0.35,0,2000,2000,2000,2000
WHSO20,WHSO2A,0,0,QB,0.005,0.463,0,750,750,750,750
WHSO20,WHSO2B,0,0,QB,0.005,0.463,0,750,750,750,750
WHSO20,WHSO4A,0,0,TRANSFORMER,0.018,1.613,-1.1493,750,750,750,750
WILL20,WILE40,0,0,TRANSFORMER,0.0292,2.2698,5.4211,500,500,500,500
WILL20,WILE40,0,0,TRANSFORMER,0.027,2.8,5.6276,685,685,640,640
WIMB13,WIMB14,0,0,REACTOR,0,20,0,0,0,0,0
WIMB13,WIMB14,0,0,REACTOR,0,19.66,0,0,0,0,0
WIMB20,WISD2B,0,20.669,CABLE,0.041338,0.4733201,209.37697,740,740,630,630
WISD20,WISD2A,0,0,QB,0.0073,0.667,0,750,750,750,750
WISD20,WISD2B,0,0,QB,0.0073,0.667,0,750,750,750,750
WWEY21,WWEY4B,0,0,TRANSFORMER,0.0188,1.6266,-1.3504,750,750,750,750
WWEY22,WWEY4A,0,0,TRANSFORMER,0.0173,1.6026,-1.0239,750,750,750,750
WWEY22,WWEY4A,0,0,TRANSFORMER,0.017,1.593,-0.841,750,750,750,750
WWEY2A,WWEY4B,0,0,TRANSFORMER,0.0205,1.604,-1.3031,750,750,750,750
YGAR4A,YWER4A,0,5.71,CABLE,0.004568,0.083937,94.3863,1220,975,975,1220
