"Node 1","Node 2","OHL Length (km)","Cable Length (km)","Circuit Type","R (% on 100 MVA)","X (% on 100 MVA)","B (% on 100 MVA)","Winter Rating (MVA)","Autumn Rating (MVA)","Summer Rating (MVA)","Spring Rating (MVA)"
ABNE1Q,ABNE1R,0,0,CIRCUIT,0,0.01,0,0,0,0,0
ABNE1Q,CHAR10,24.5,0,OHL,2.49,5.66,1.22,132,123,106,123
ABNE1R,ERRO11,69.2,0,OHL,7.03,16.01,3.45,132,123,106,123
AIGA1Q,KIOR1Q,2.4,0.52,COMPOSITE,0.264,0.594,0.66,125,100,80,100
ALNE1Q,MOTA1Q,1.3,0,OHL,0.06,0.28,0.07,229,211,183,211
ALNE1R,MOTA1R,1.3,0,OHL,0.06,0.28,0.07,229,211,183,211
ARBR1Q,DENS1Q,14.5,0,OHL,1.47,3.37,0.71,183,160,149,160
ARBR1R,TEAL10,23.2,0,OHL,1.85,5.27,1.17,183,160,149,160
ARDK10,INVE10,9,0,OHL,0.92,2.1,0.44,132,126,106,126
ARDK10,SLOY1T,10,0,OHL,1.02,2.33,0.49,132,126,106,126
ARDR2Q,BEAU21,35.4,0,OHL,0.28,1.93,7.48,535,490,430,490
ARDR2Q,STRB22,55.77,0,OHL,0.444,3.038,11.773,535,490,430,490
ARMO10,DUGR1Q,14,0,OHL,2.38,3.94,0.93,99,92,79,92
BEAU11,BEAU12,0,0,CIRCUIT,0,0.01,0,0,0,0,0
BEAU11,CULL1Q,14,0,OHL,1.43,3.28,0.69,126,117,101,117
BEAU11,FAAR1Q,30.1,0,OHL,3.065,7.025,1.49,132,123,106,123
BEAU11,FASN10,25.9,0,OHL,2.63,6.03,1.28,126,117,101,117
BEAU11,INNE1Q,15.4,0,OHL,1.57,3.59,0.76,126,117,101,117
BEAU11,MOTA1R,30.9,0,OHL,3.14,7.19,1.53,126,117,101,117
BEAU11,ORRI1S,13.5,0,OHL,1.36,3.2,0.64,126,117,101,117
BEAU12,FAAR1R,30.1,0,OHL,3.065,7.025,1.49,132,123,106,123
BEAU12,FASN1Q,25.9,0,OHL,2.6,5.96,1.26,126,117,101,117
BEAU12,INNE1R,15.4,0,OHL,1.57,3.59,0.76,126,117,101,117
BEAU12,KIOR1Q,1.1,0.2,COMPOSITE,0.13,0.29,0.06,126,117,101,117
BEAU12,MOTA1Q,30.9,0,OHL,3.14,7.19,1.53,132,123,106,123
BEAU12,ORRI1T,13.5,0,OHL,1.36,3.2,0.64,126,117,101,117
BEAU21,BEAU22,0,0,OHL,0,0.01,0,0,0,0,0
BEAU21,DAAS20,73.1,0,OHL,0.852,3.134,19.33,525,485,420,485
BEAU22,FOYE21,41.5,0,OHL,0.39,2.06,9.71,525,485,420,485
BLHI21,BLHI22,0,0,OHL,0,0.01,0,0,0,0,0
BLHI21,FOYE21,112.1,0,OHL,1.22,5.1,28.44,525,485,420,485
BLHI21,KINT2R,51.5,0,OHL,0.6,2.21,13.66,525,485,420,485
BLHI21,PEHE2Z,82.72,0,OHL,0.42,3.576,21.598,1090,1030,920,1030
BLHI22,DAAS20,32.4,0,OHL,0.378,1.39,8.56,525,485,420,485
BLHI22,KEIT2Q,2.4,0,OHL,0.01,0.1,0.58,1090,1030,920,1030
BLHI22,KINT21,51.5,0,OHL,0.6,2.21,13.66,525,485,420,485
BOAG1Q,FAAR1Q,30.1,0,OHL,3.065,7.025,1.49,132,123,106,123
BOAG1Q,GLFA10,21.3,0,OHL,2.162,4.957,1.054,126,117,101,117
BOAG1R,FAAR1R,30.1,0,OHL,3.065,7.025,1.49,132,123,106,123
BRAC1Q,BONB11,9.7,0,OHL,0.98,2.23,0.48,126,117,101,117
BRAC1Q,ERRO11,57.5,0,OHL,5.87,13.41,2.86,132,123,106,123
BRAC1R,BONB12,9.7,0,OHL,0.98,2.23,0.48,126,117,101,117
BRAC1R,ERRO12,57.5,0,OHL,5.87,13.41,2.86,132,123,106,123
BREC1Q,BREC1R,0,0,CIRCUIT,0,0.01,0,0,0,0,0
BREC1Q,BRID1Q,5.1,0,OHL,0.61,1.21,0.25,112,104,90,104
BREC1Q,FIDD1B,30.1,0,OHL,3.54,7.26,1.48,112,104,90,104
BREC1R,BRID1R,5.1,0,OHL,0.61,1.21,0.25,112,104,90,104
BREC1R,DENS1Q,26.1,0,OHL,3.08,6.33,1.29,112,104,90,104
BROA1Q,EDIN10,44.9,0,OHL,6.014,9.963,2.332,99,92,79,92
BROA1Q,QUOI1Q,63.4,0,OHL,8.99,14.87,3.11,99,92,79,92
BROR10,BROR1Q,1.1,0,OHL,0.12,0.27,0.06,126,117,101,117
BROR1Q,DUBE1Q,38.8,0,OHL,3.94,9.01,1.91,126,117,101,117
BROR1Q,SHIN10,34.3,0,OHL,3.49,7.99,1.7,126,117,101,117
BUMU1Q,BUMU1R,0,0,CIRCUIT,0,0.01,0,0,0,0,0
BUMU1Q,CHAR10,42.2,0,OHL,4.29,9.76,2.1,126,117,101,117
BUMU1R,ERRO12,58.9,0,OHL,5.99,13.63,2.93,132,123,106,123
CAAD1Q,PORA1Q,61.8,0,OHL,8.75,14.53,3.01,99,92,79,92
CAAD1R,PORA1R,61.8,0,OHL,8.75,14.53,3.01,99,92,79,92
CARP1Q,DUDH1Q,0,2.9,CABLE,0.06,0.25,3.33,177,155,155,155
CARP1Q,MILC1R,1.4,0,OHL,0.15,0.34,0.07,132,123,106,123
CARP1R,DUDH1R,0,2.9,CABLE,0.06,0.25,3.33,177,155,155,155
CARP1R,MILC1S,1.4,0,OHL,0.141,0.324,0.193,120,100,100,100
CASS1Q,LAIR1Q,28,0,OHL,2.84,6.75,1.33,126,117,101,117
CEAN1Q,MILW1S,4.75,0,OHL,0.48,1.145,0.225,132,126,106,126
CHAR10,BIHI1R,3.9,0,OHL,0.17,0.851,0.206,229,211,183,211
CHAR10,CHAR1Q,0,0,CIRCUIT,0,0.01,0,126,117,101,117
CHAR10,CHAR1R,0,0,CIRCUIT,0,0.01,0,229,211,183,211
CHAR10,GLAG1Q,1.5,2.2,COMPOSITE,0.2,0.46,4.13,105,105,105,105
CHAR10,GLAG1R,1.5,2.2,COMPOSITE,0.2,0.46,4.13,105,105,105,105
CHAR10,LYND1R,1.9,0,OHL,0.2,0.45,0.1,126,117,101,117
CHAR1Q,LYND1Q,1.9,0,OHL,0.2,0.45,0.1,126,117,101,117
CHAR1R,BIHI1Q,3.9,0,OHL,0.17,0.851,0.206,229,211,183,211
CLAC1Q,INVE10,8.4,0,OHL,0.85,1.95,0.41,126,117,101,117
CLAC1Q,SLOY12,14.2,0,OHL,1.44,3.3,0.7,126,117,101,117
CLAY1Q,CLAY1S,0,0,CIRCUIT,0,0.01,0,0,0,0,0
CLAY1Q,WIOW1Q,0,2.1,CABLE,0.08,0.12,4.19,120,100,100,100
CLAY1R,CLAY1T,0,0,CIRCUIT,0,0.01,0,0,0,0,0
CLAY1R,WIOW1R,0,2.1,CABLE,0.08,0.12,4.19,120,100,100,100
CLAY1S,REDM1Q,0,4.8,CABLE,0.19,0.28,9.82,120,100,100,100
CLAY1T,REDM1R,0,4.8,CABLE,0.19,0.28,9.82,120,100,100,100
CLUN1Q,CLUN1S,0,0,CIRCUIT,0,0.01,0,126,117,101,117
CLUN1R,CLUN1T,0,0,CIRCUIT,0,0.01,0,126,117,101,117
CLUN1S,COUA1Q,38.1,0,OHL,3.88,8.88,1.88,126,117,101,117
CLUN1S,ERRO12,15.4,0,OHL,1.57,3.6,0.76,126,117,101,117
CLUN1T,COUA1R,38.1,0,OHL,3.88,8.88,1.88,126,117,101,117
CLUN1T,ERRO11,15.4,0,OHL,1.57,3.6,0.76,126,117,101,117
COUA1Q,BIHI1Q,14.6,0,OHL,1.49,3.41,0.72,126,117,101,117
COUA1R,BIHI1R,14.6,0,OHL,1.49,3.41,0.72,126,117,101,117
CRAI10,CRAI1Q,0,0,CIRCUIT,0,0.01,0,145,131,116,131
CRAI10,FOGG1Q,4.7,0,OHL,0.485,1.057,0.221,132,123,106,123
CRAI10,FOGG1R,4.7,0,OHL,0.485,1.057,0.221,132,123,106,123
CRAI10,KINT10,17.5,0,OHL,1.24,3.97,0.89,145,131,116,131
CRAI10,KINT10,17.5,0,OHL,1.24,3.97,0.89,145,131,116,131
CRAI10,REDM1R,6.8,0,OHL,0.48,1.53,0.34,145,131,116,131
CRAI10,WOHI1Q,0,3.5,CABLE,0.15,0.22,7.5,120,120,120,120
CRAI10,WOHI1R,0,3.5,CABLE,0.15,0.22,7.5,120,120,120,120
CRAI1Q,REDM1Q,6.8,0,OHL,0.48,1.53,0.34,145,131,116,131
CULL1Q,DEAN1Q,9,0,OHL,0.93,2.12,0.45,126,117,101,117
DENS1Q,TEAL10,8.7,0,OHL,0.38,1.9,0.46,183,160,149,160
DOUN10,THSO1Q,15.4,0,OHL,1.57,3.6,0.76,126,117,101,117
DOUN10,THSO1R,15.4,0,OHL,1.57,3.6,0.76,126,117,101,117
DOUN20,STRB21,51.1,0,OHL,0.407,2.785,10.787,535,490,430,490
DUBE1Q,MYBS1R,20.8,0,OHL,2.12,4.86,1.03,126,117,101,117
DUDH1Q,GLAG1Q,0,1.6,CABLE,0.04,0.14,1.84,177,155,155,155
DUDH1R,GLAG1R,0,1.6,CABLE,0.04,0.14,1.84,177,155,155,155
DUGR1Q,EDIN10,9,0,OHL,1.206,1.997,0.468,99,92,79,92
DUNO1Q,WHTB1S,18.1,0,OHL,2.45,4.05,0.85,99,92,79,92
DUNO1R,WHTB1T,18.1,0,OHL,2.45,4.05,0.85,99,92,79,92
DYCE1Q,KINT10,11.1,0.58,COMPOSITE,0.83,2.65,1.82,145,131,116,131
DYCE1R,KINT10,11.1,0.58,COMPOSITE,0.83,2.65,1.82,145,131,116,131
ELGI1Q,KEIT10,27.7,0,OHL,2.81,6.43,1.37,126,117,101,117
ELGI1Q,NAIR1Q,35.4,0,OHL,3.6,8.22,1.75,126,117,101,117
ELGI1R,KEIT10,27.7,0,OHL,2.81,6.43,1.37,126,117,101,117
ELGI1R,NAIR1R,35.4,0,OHL,3.6,8.22,1.75,126,117,101,117
ERRO11,ERRO12,0,0,CIRCUIT,0,0.01,0,0,0,0,0
ERRO11,ERRO1A,0,0,CIRCUIT,0,0,0,240,240,240,240
ERRO11,ERRO1A,0,0,QB,0.073,1.875,0,240,240,240,240
ERRO11,KIIN1S,18.45,0,OHL,1.875,4.29,0.91,132,123,106,123
ERRO11,TUMB1R,1,0,OHL,0.1,0.22,0.05,126,117,101,117
ERRO12,ERRO1B,0,0,QB,0.073,1.875,0,240,240,240,240
ERRO12,TUMB1Q,1,0,OHL,0.1,0.22,0.05,126,117,101,117
ERRO1A,FAUG10,85.5,0,OHL,7.79,19.68,5.2,132,123,106,123
ERRO1B,FAUG10,85.5,0,OHL,7.79,19.68,5.2,132,123,106,123
FASN10,FASN1Q,0,0,CIRCUIT,0,0.01,0,126,117,101,117
FASN10,FAUG1Q,24.9,0,OHL,2,5.79,1.23,133,124,107,124
FASN1Q,FAUG10,24.9,0,OHL,2,5.79,1.23,133,124,107,124
FAUG10,FAUG1Q,0,0,CIRCUIT,0.005,0.012,0.002,126,117,101,117
FAUG10,LAGG1Q,6.4,0,OHL,0.06,0.24,0.05,203,193,176,193
FAUG10,LOCL1Q,8.5,0,OHL,0.87,1.98,0.42,126,117,101,117
FAUG10,LOCL1R,8.5,0,OHL,0.87,1.98,0.42,126,117,101,117
FERO10,FERO1S,9,0,OHL,1.06,2.16,0.43,112,104,90,104
FIDD1Q,FIDD1R,0,0,CIRCUIT,0,0.01,0,0,0,0,0
FIDD1Q,FOGG1R,25.4,0,OHL,3.004,6.157,1.238,112,104,90,104
FIDD1R,FIDD1B,0,0,QB,0.177,3.6,0,150,150,150,150
FINL1Q,KIIN10,2.1,0,OHL,0.21,0.5,0.1,126,117,101,117
FOYE21,FOYE22,0,0,CIRCUIT,0.004,0.024,6.22,400,400,400,400
FRAS1Q,LUMB1Q,10.1,0,OHL,0.9,2.34,0.502,133,124,107,124
FRAS1R,LUMB1R,10.1,0,OHL,0.9,2.34,0.502,133,124,107,124
FWIL1Q,LOCL1Q,34.9,0,OHL,3.55,8.11,1.73,126,117,101,117
FWIL1R,KILO10,22.6,0,OHL,1.75,5,1.19,132,123,106,123
FWIL1R,LOCL1R,34.9,0,OHL,3.55,8.11,1.73,126,117,101,117
GLEN1Q,LAGG1Q,5,0,OHL,0.51,1.2,0.24,126,117,101,117
GRUB1Q,MOSS1S,2.7,0,OHL,0.28,0.64,0.14,126,117,101,117
GRUB1R,MOSS1T,2.7,0,OHL,0.28,0.64,0.14,126,117,101,117
INGA1Q,LOCL1R,2.4,0,OHL,0.25,0.58,0.12,126,117,101,117
INNE1Q,INNE1T,0,0,CIRCUIT,0,0.001,0,126,117,101,117
INNE1R,NAIR1R,27.8,1.5,COMPOSITE,2.863,6.6,3.1,126,117,101,117
INNE1T,NAIR1Q,27.8,1.5,COMPOSITE,2.863,6.599,3.1,126,117,101,117
INRU1Q,PEHE11,6.8,0,OHL,0.69,1.57,0.33,150,142,128,142
INRU1Q,PEHG1Q,1.8,0,OHL,0.18,0.41,0.09,126,117,101,117
INRU1Q,SFER13,6.1,0,OHL,0.62,1.42,0.3,126,117,101,117
INRU1R,PEHE11,6.8,0,OHL,0.69,1.57,0.33,150,142,128,142
INRU1R,PEHG1R,1.8,0,OHL,0.18,0.41,0.09,126,117,101,117
INRU1R,SFER14,6.1,0,OHL,0.62,1.42,0.3,126,117,101,117
INVE10,ERED10,11.1,0,OHL,1.578,2.615,0.544,100,94,80,94
INVE10,FERO1S,15.21,0,OHL,2.157,3.571,0.744,99,92,79,92
INVE10,KILC1Q,15.1,0,OHL,2.15,3.55,0.74,99,92,79,92
INVE10,PORA1R,35.4,0,OHL,5.02,8.32,1.73,99,92,79,92
INVE10,SLOY11,22.6,0,OHL,2.29,5.25,1.11,126,117,101,117
INVR10,SLOY1T,5.72,0,OHL,0.58,1.333,0.28,132,126,106,126
KEIT10,GLFA10,41.3,0,OHL,4.198,9.623,2.046,126,117,101,117
KEIT10,MACD1Q,37.8,0,OHL,3.84,8.8,1.87,132,123,106,123
KEIT2Q,KEIT2R,0,0,OHL,0,0.01,0,0,0,0,0
KEIT2R,KINT21,56.2,0,OHL,0.29,2.44,14.72,1090,1030,920,1030
KIIN10,INVR10,33.68,0,OHL,3.43,7.84,1.66,132,126,106,123
KIIN10,INVR10,33.68,0,OHL,3.43,7.84,1.66,132,126,106,123
KIIN10,KIIN1T,18.45,0,OHL,1.875,4.29,0.91,132,123,106,123
KIIN10,LOCH10,2.4,0,OHL,0.25,0.58,0.12,126,117,101,117
KIIN10,SFIL1Q,21.6,0,OHL,2.19,5.2,1.03,126,117,101,117
KILC1Q,LOCN1Q,4.2,0,OHL,0.59,1.03,0.19,99,92,79,92
KILC1Q,TAYN1Q,7.6,0,OHL,1.07,1.78,0.37,99,92,79,92
KINT10,FOGG1Q,15.6,0,OHL,1.826,3.742,0.752,112,104,90,104
KINT21,KINT22,0,0,OHL,0,0.01,0,0,0,0,0
KINT21,KINT2S,0,0,OHL,0,0.01,0,0,0,0,0
KINT21,PERS2R,28.2,0,OHL,0.14,1.23,7.42,1090,1030,920,1030
KINT22,KINB21,170.4,0,OHL,0.85,7.31,44.54,764,690,620,690
KINT22,PEHE2Q,70.5,0,OHL,0.36,3.07,18.48,1090,1030,920,1030
KINT22,PEHE2R,50.4,0,OHL,0.26,2.19,13.22,1090,1030,920,1030
KINT22,TEAL2R,100.6,0,OHL,0.61,5.36,22.142,695,640,550,640
KINT2Q,KINT22,0,0,OHL,0,0.01,0,0,0,0,0
KINT2Q,TEAL22,116.7,0,OHL,0.59,5.1,30.72,955,880,760,880
KINT2R,KINT22,0,0,OHL,0,0.01,0,0,0,0,0
KINT2S,TEAL21,100.6,0,OHL,0.61,5.36,22.142,695,640,550,640
LAGG1Q,MILW1S,4.75,0,OHL,0.48,1.145,0.225,132,126,106,126
LAIR1Q,SHIN10,10.5,0,OHL,1.06,2.52,0.5,126,117,101,117
LOCL1Q,QUOI1Q,18.3,0,OHL,1.91,4.54,0.9,126,117,101,117
LUIC1Q,MOSS1S,11.7,0,OHL,1.21,2.84,0.57,126,117,101,117
LUIC1Q,ORRI1S,5.1,0,OHL,0.53,1.23,0.25,126,117,101,117
LUIC1R,MOSS1T,11.7,0,OHL,1.21,2.84,0.57,126,117,101,117
LUIC1R,ORRI1T,5.1,0,OHL,0.53,1.23,0.25,126,117,101,117
LUMB1Q,SFER12,6.3,0,OHL,0.64,1.46,0.31,126,117,101,117
LUMB1Q,STRI1Q,7.9,0,OHL,0.71,1.84,0.395,133,124,107,124
LUMB1R,SFER11,6.3,0,OHL,0.64,1.46,0.31,126,117,101,117
LUMB1R,STRI1R,7.9,0,OHL,0.71,1.84,0.395,133,124,107,124
LUNA1Q,TEAL10,17.9,0,OHL,0.78,3.91,0.94,183,160,149,160
LUNA1R,TEAL10,17.9,0,OHL,0.78,3.91,0.94,183,160,149,160
MILC1R,MILC1S,0,0,CIRCUIT,0,0.01,0,0,0,0,0
MILC1R,TEAL10,6.8,0,OHL,0.29,1.48,0.36,183,160,149,160
MILC1S,TEAL10,6.8,0,OHL,0.29,1.48,0.36,183,160,149,160
MILW1S,MILW1Q,2.5,0,OHL,0.335,0.554,0.13,99,92,79,92
MOSS1Q,MOSS1S,0,0,CIRCUIT,0,0.01,0,126,117,101,117
MOSS1R,MOSS1T,0,0,CIRCUIT,0,0.01,0,126,117,101,117
MOTA1Q,SHIN10,31.2,0,OHL,3.37,7.72,1.64,132,123,106,123
MOTA1R,SHIN10,31.2,0,OHL,3.37,7.72,1.64,126,117,101,117
MYBS1Q,SHIN10,93.8,0,OHL,9.54,21.84,4.63,126,117,101,117
MYBS1Q,THSO1Q,16.1,0,OHL,1.64,3.75,0.79,126,117,101,117
MYBS1R,THSO1R,16.1,0,OHL,1.64,3.75,0.79,126,117,101,117
ORRI1Q,ORRI1S,0,0,CIRCUIT,0,0.01,0,126,117,101,117
ORRI1R,ORRI1T,0,0,CIRCUIT,0,0.01,0,126,117,101,117
PEHE11,PEHE12,0,0,CIRCUIT,0.012,0.056,0,220,175,140,175
PEHE11,PEHE13,0,0,CIRCUIT,0.012,0.056,0,220,175,140,175
PEHE11,PEHE1Q,0,0,CIRCUIT,0.086,0.059,1.51,69,60,60,60
PEHE11,PEHE1R,0,0,CIRCUIT,0.08,0.056,1.41,69,60,60,60
PEHE11,SFER11,13,0,OHL,1.5,3.49,0.74,155,144,125,144
PEHE21,PEHE27,0,0,OHL,0,0.01,0,0,0,0,0
PEHE21,PEHE2Q,0,0,OHL,0,0.01,0,0,0,0,0
PEHE21,PEHE2S,0,0,CIRCUIT,0.002,0.033,14.21,776,776,776,776
PEHE21,PERS2Q,47.6,0,OHL,0.24,2.08,12.52,1090,1030,920,1030
PEHE22,PEHE23,0,0,OHL,0,0.1,0,0,0,0,0
PEHE22,PEHE27,0,0,OHL,0,0.1,0,0,0,0,0
PEHE23,PEHE24,0,0,OHL,0,0.1,0,0,0,0,0
PEHE24,PEHE25,0,0,OHL,0,0.1,0,0,0,0,0
PEHE25,PEHE26,0,0,OHL,0,0.1,0,0,0,0,0
PEHE26,PEHE27,0,0,OHL,0,0.1,0,0,0,0,0
PEHE28,PEHE25,0,0,OHL,0,0.01,0,0,0,0,0
PEHE28,PEHE2Z,0.08,0,OHL,0,0.004,0.022,1090,1030,920,1030
PEHE29,PEHE23,0,0,OHL,0,0.01,0,0,0,0,0
PEHE2R,PEHE29,0,0,OHL,0,0.01,0,0,0,0,0
PEHE2T,PEHE28,0,0,CIRCUIT,0.002,0.032,13.51,776,776,776,776
PEHE2U,PEHE26,0,1,CABLE,0.006,0.021,5.25,313,313,313,313
PEHE2V,PEHE24,0,1,CABLE,0.006,0.021,5.25,313,313,313,313
PEHE2W,PEHE22,0,1,CABLE,0.006,0.021,5.25,313,313,313,313
PERS1Q,PERS1R,0,0,CIRCUIT,0,0.01,0,0,0,0,0
PERS1Q,WIOW1R,0,3.7,CABLE,0.14,0.21,7.5,120,100,100,100
PERS1R,WIOW1Q,0,3.7,CABLE,0.14,0.21,7.5,120,100,100,100
PERS2Q,PERS2R,0,0,OHL,0,0.01,0,0,0,0,0
PORA1Q,ERED10,24.3,0,OHL,3.442,5.705,1.186,100,94,80,94
QUOI10,QUOI1Q,1.6,0,OHL,0.12,0.28,0.05,126,117,101,117
RANN1Q,TUMB1Q,23.8,0,OHL,2.42,5.51,1.18,126,117,101,117
RANN1R,TUMB1R,23.8,0,OHL,2.42,5.51,1.18,126,117,101,117
SFEG1Q,SFEG1S,0.4,0,OHL,0.009,0.034,0.46,160,135,135,135
SFEG1R,SFEG1T,0.4,0,OHL,0.009,0.034,0.46,160,135,135,135
SFEG1S,SFEG1T,0,0,CIRCUIT,0.01,0.01,0,100,100,100,100
SFER11,SFER14,0,0,CIRCUIT,0,0.001,0,0,0,0,0
SFER12,SFER11,0,0,CIRCUIT,0,0,0,0,0,0,0
SFER12,SFER13,0,0,CIRCUIT,0,0.001,0,0,0,0,0
SFER13,SFEG1Q,2.1,0,OHL,0.25,0.49,0.1,126,117,101,117
SFER13,SFEM1Q,1.92,1.18,COMPOSITE,0.382,0.557,1.871,132,122,106,122
SFER13,SFER14,0,0,CIRCUIT,0.01,0.01,0,100,100,100,100
SFER14,SFEG1R,2.1,0,OHL,0.25,0.49,0.1,126,117,101,117
SFER14,SFEM1R,1.92,1.18,COMPOSITE,0.382,0.557,1.871,132,122,106,122
SLOY11,GARB1R,14.9,0,OHL,1.44,3.3,0.7,132,123,106,123
SLOY11,GARB1T,14.9,0,OHL,1.44,3.3,0.7,132,123,106,123
SLOY11,SLOY12,0,0,CIRCUIT,0,0.01,0,0,0,0,0
SLOY11,SLOY15,1.4,0,OHL,0.15,0.34,0.07,126,117,101,117
SLOY11,SLOY16,1.4,0,OHL,0.15,0.34,0.07,126,117,101,117
SLOY11,SLOY1T,5.4,0,OHL,0.547,1.254,0.266,126,117,101,117
SLOY12,GARB1Q,14.9,0,OHL,1.45,3.31,0.7,132,123,106,123
SLOY12,GARB1S,14.9,0,OHL,1.45,3.31,0.7,132,123,106,123
SLOY12,INVR10,11.22,0,OHL,1.14,2.614,0.55,132,126,106,126
SLOY12,SLOY13,1.3,0,OHL,0.13,0.3,0.06,126,117,101,117
SLOY12,SLOY14,1.3,0,OHL,0.13,0.3,0.06,126,117,101,117
STRB21,STRB22,11.13,0,OHL,0.089,0.607,2.35,535,490,430,490
TARL1Q,FOGG1Q,34.6,0,OHL,3.12,7.98,1.7,132,123,106,123
TARL1R,FOGG1R,34.6,0,OHL,3.12,7.98,1.7,132,123,106,123
TAYN1R,FERO1S,7.49,0,OHL,1.063,1.759,0.366,99,92,79,92
TEAL10,BIHI1Q,5.6,0,OHL,0.239,1.199,0.29,229,211,183,211
TEAL10,BIHI1R,5.6,0,OHL,0.239,1.199,0.29,229,211,183,211
TEAL21,TEAL22,0,0,OHL,0,0.01,0,0,0,0,0
TEAL21,TEAL2Q,0,0,OHL,0,0.01,0,0,0,0,0
TEAL21,WFIB20,38.8,0,OHL,0.19,1.67,10.2,760,665,620,665
TEAL2Q,KINB22,85.6,0,OHL,0.43,3.71,22.85,955,880,760,880
TEAL2R,TEAL22,0,0,OHL,0,0.01,0,0,0,0,0
TEAL2S,GLRB20,38.8,0,OHL,0.19,1.67,10.2,760,665,620,665
TEAL2S,TEAL22,0,0,OHL,0,0.01,0,0,0,0,0
WIOW1Q,WOHI1Q,3.4,0,OHL,0.075,0.29,3.908,160,135,135,135
WIOW1R,WOHI1R,3.4,0,OHL,0.075,0.29,3.908,160,135,135,135
