"Node 1","Node 2","OHL Length (km)","Cable Length (km)","Circuit Type","R (% on 100 MVA)","X (% on 100 MVA)","B (% on 100 MVA)","Winter Rating (MVA)","Autumn Rating (MVA)","Summer Rating (MVA)","Spring Rating (MVA)"
ABHA4A,EXET40,48.88,0,OHL,0.105,0.982,27.466,1390,1280,1110,1280
ABHA4A,LANG40,24.63,0,OHL,0.053,0.494,13.873,1390,1280,1110,1280
ABHA4B,EXET40,49.15,0,OHL,0.105,0.988,27.617,1390,1280,1110,1280
ABHA4B,LANG40,24.63,0,OHL,0.053,0.494,13.873,1390,1280,1110,1280
ABTH20,COWB2A,11.99,0,OHL,0.044,0.475,3.446,1350,1290,1180,1290
ABTH20,PYLE20,34.57,0,OHL,0.177,1.398,9.725,1140,1140,1140,1140
ABTH20,TREM20,47.009,0,OHL,0.256,2.088,12.26,625,590,535,590
ABTH20,UPPB21,27.364,0.547,COMPOSITE,0.124,1.129,13.545,770,595,595,770
ABTH20,UPPB22,27.839,0,OHL,0.125,1.133,7.731,955,885,760,885
ALDW20,BRIN21,17.903,0,OHL,0.143,0.727,4.968,625,590,535,590
ALDW20,WMEL20,9.08,0,OHL,0.041,0.377,2.47,955,880,760,880
ALVE4A,INDQ40,97.543,0,OHL,0.209,1.961,54.809,1390,1280,1110,1280
ALVE4A,TAUN4A,72.867,0,OHL,0.156,1.465,40.944,1390,1280,1110,1280
ALVE4B,INDQ40,97.543,0,OHL,0.209,1.961,54.809,1390,1280,1110,1280
ALVE4B,TAUN4B,72.867,0,OHL,0.156,1.465,40.944,1390,1280,1110,1280
AMEM4A,ECLA40,35.746,0,OHL,0.062,0.665,21.887,2010,1910,1750,1910
AMEM4A,IVER4A,20.302,0,OHL,0.035,0.378,12.431,2010,1910,1750,1910
AMEM4B,ECLA40,35.746,0,OHL,0.075,0.686,21.019,1390,1280,1110,1280
AMEM4B,IVER4B,20.302,0,OHL,0.043,0.39,11.938,1390,1280,1110,1280
AXMI40,CHIC42,39.697,0,OHL,0.042,0.6,29.655,2780,2570,2220,2570
AXMI40,EXET40,36.315,0,OHL,0.039,0.603,24.611,2780,2570,2220,2570
BAGB20,MAGA20,12.26,0.5,COMPOSITE,0.056,0.511,8.749,860,860,755,860
BAGB20,SWAN20,18.69,0.5,COMPOSITE,0.085,0.773,10.535,860,860,755,860
BARK21,BARK40,0,0,TRANSFORMER,0.023,2.67,0.409,750,750,750,750
BARK21,BARP21,0,0,"GEN CONN",0.01,0.111,4.53,705,705,705,705
BARK21,REBR21,11.089,0,OHL,0.041,0.436,3.209,1260,1210,1110,1210
BARK21,WTHU2A,16.322,0.119,COMPOSITE,0.074,0.67,5.786,1180,1020,920,1020
BARK22,BARK40,0,0,TRANSFORMER,0.023,2.67,0.409,750,750,750,750
BARK22,BARP22,0,0,"GEN CONN",0.01,0.111,4.53,705,705,705,705
BARK22,REBR22,11.089,0,OHL,0.041,0.436,3.209,1210,1130,1040,1130
BARK22,WTHU2B,16.265,0,OHL,0.073,0.665,4.497,1180,1120,1020,1120
BARK40,NFLE40,23.491,0,OHL,0.041,0.438,14.353,2010,1910,1750,1910
BARK40,NFLE40,23.291,0,OHL,0.041,0.434,14.23,2010,1910,1750,1910
BARK40,WHAM40,9.866,0,COMPOSITE,0.017,0.186,10.644,2010,1910,1750,1910
BARK40,WHAM40,9.742,0,OHL,0.017,0.185,5.833,2010,1910,1750,1910
BEDD21,BEDD4A,0,0,TRANSFORMER,0.021,2.593,-0.3,720,720,720,720
BEDD21,BEDD4B,0,0,TRANSFORMER,0.022,2.616,-0.491,750,750,750,750
BEDD21,CHSI20,18.299,0.137,COMPOSITE,0.083,0.748,6.469,760,760,760,760
BEDD21,WIMB2M,8.5,0.582,COMPOSITE,0.039,0.366,8.539,995,930,730,805
BEDD22,BEDD4A,0,0,TRANSFORMER,0.021,2.608,-0.491,750,750,750,750
BEDD22,CHSI20,18.299,0.286,COMPOSITE,0.083,0.752,8.02,945,835,760,885
BEDD22,WIMB20,8.498,0.968,COMPOSITE,0.04,0.375,11.764,860,825,625,695
BEDD4A,ROWD40,0,11.012,CABLE,0.01,0.09,198.216,1410,1370,1370,1410
BESW20,COVE20,18.676,0,OHL,0.084,0.76,5.186,955,885,760,885
BESW20,COVE20,19.14,0,OHL,0.085,0.777,5.331,955,955,955,955
BESW20,FECK20,36.026,0,OHL,0.14,1.427,10.33,955,885,760,885
BESW20,HAMH20,23.661,0.377,COMPOSITE,0.095,0.952,10.849,820,640,640,820
BICF4A,WALP40,38.71,0,OHL,0.034,0.627,25.93,2860,2720,2480,2720
BICF4A,WBUR41,65,0,OHL,0.057,1.079,45.5,3820,3630,3320,3630
BICF4B,SPLN40,19.21,0,OHL,0.017,0.315,13.28,3820,3630,3320,3630
BICF4B,WBUR42,65.049,0,OHL,0.058,1.068,44.92,2780,2570,2220,2570
BIRK20,CAPE21,15.619,0,OHL,0.071,0.665,4.148,955,880,760,880
BIRK20,CAPE21,15.527,0,OHL,0.07,0.661,4.124,955,880,760,880
BIRK20,LISD2A,0,12.891,CABLE,0.027,0.298,125.043,831,783,750,831
BISW20,FECK20,22.896,0,OHL,0.092,0.912,6.522,955,885,760,885
BISW20,KITW20,24.291,0,OHL,0.109,0.989,6.746,955,885,760,885
BISW20,KITW20,27.282,0,OHL,0.123,1.11,7.576,955,885,760,885
BISW20,PENN20,30.306,0.118,COMPOSITE,0.121,1.209,9.927,1040,760,760,1030
BLYT21,STEW20,27.411,0,OHL,0.148,1.379,6.283,680,630,540,630
BLYT21,STEW2A,34.031,0.558,COMPOSITE,0.161,1.403,14.798,760,760,620,760
BLYT21,TYNE20,16.684,0,OHL,0.072,0.682,4.636,1240,1180,1070,1180
BLYT22,FOUR20,47.672,0.121,COMPOSITE,0.24,1.947,14.561,855,795,700,795
BLYT22,STEW20,27.411,0,OHL,0.148,1.379,6.283,680,630,540,630
BLYT22,TYNE2A,16.769,0,OHL,0.072,0.686,4.66,1240,1180,1070,1180
BOLN40,LOVE40,64.924,0,OHL,0.069,1.078,43.999,2780,2570,2220,2570
BOLN40,NINF40,51.412,0,OHL,0.055,0.853,34.842,2780,2570,2220,2570
BOLN40,NINF40,51.412,0,OHL,0.055,0.853,34.842,2780,2570,2220,2570
BOTW40,FAWL40,7.8,3.57,COMPOSITE,0.012,0.152,59.836,1110,900,900,1110
BOTW40,LOVE40,14.8,0,OHL,0.016,0.246,10.03,2780,2570,2220,2570
BRAI4A,BRFO40,48.087,0,OHL,0.051,0.798,32.589,2780,2570,2220,2570
BRAI4A,RAYL40,33.191,0,OHL,0.036,0.551,22.494,2780,2570,2220,2570
BRAI4B,PELH40,65.614,0,OHL,0.07,1.089,44.467,2780,2570,2220,2570
BRAI4B,RAYL40,33.191,0,OHL,0.036,0.551,22.494,2780,2570,2220,2570
BRAW20,BRAW4A,0,0,TRANSFORMER,0.018,1.588,-0.494,1000,1000,1000,1000
BRAW20,ELLA20,16.839,0.081,COMPOSITE,0.076,0.688,5.557,760,760,620,760
BRAW20,KIRK20,17.328,4.547,COMPOSITE,0.086,0.832,54.238,760,760,620,760
BRAW20,MONF22,51.285,0,OHL,0.116,1.8,16.427,1200,1120,1020,1120
BRAW4A,PADI40,60.15,0,OHL,0.07,1.05,39.07,2520,2400,2190,2400
BRED20,MACC20,19.754,0,OHL,0.089,0.804,5.486,955,885,760,885
BRED20,SMAN20,9.221,3.117,COMPOSITE,0.047,0.412,46.616,850,675,675,850
BRED20,STAL22,15.1,0,OHL,0.068,0.615,4.193,1090,1030,925,1030
BRFO40,NORW40,61.513,0.1,COMPOSITE,0.132,1.238,36.564,1590,1470,1350,1500
BRFO40,SIZE40,42.636,0,OHL,0.046,0.708,28.894,2780,2570,2220,2570
BRIM2A,TOTE21,7.43,0.311,COMPOSITE,0.034,0.311,5.444,1090,1030,920,1030
BRIM2A,WALX21,5.859,0,OHL,0.026,0.238,1.627,1090,1030,920,1030
BRIM2B,TOTW22,7.298,0.393,COMPOSITE,0.034,0.308,6.299,1090,1030,920,1030
BRIM2B,WALX21,5.991,0,OHL,0.027,0.244,1.664,1090,1030,920,1030
BRIM2C,TOTE22,7.45,0.235,COMPOSITE,0.034,0.31,4.623,1090,1030,920,1030
BRIM2C,WALX22,5.967,0,OHL,0.027,0.243,1.657,1090,1030,920,1030
BRIM2D,TOTW21,7.45,0.384,COMPOSITE,0.034,0.314,6.243,1090,1030,920,1030
BRIM2D,WALX22,5.967,0,OHL,0.027,0.243,1.657,1090,1030,920,1030
BRIN21,CHTE20,22.322,0.22,COMPOSITE,0.051,0.788,9.5,935,755,755,935
BRIN21,JORD20,13.229,1.489,COMPOSITE,0.064,0.569,16.12,557,557,557,557
BRIN21,NORL2A,13.229,2.845,COMPOSITE,0.07,0.586,24.897,420,380,380,380
BRIN21,TEMP21,2.904,0,OHL,0.013,0.119,0.801,955,885,760,885
BRIN21,TEMP22,2.904,0,OHL,0.013,0.119,0.801,955,885,760,885
BRIN22,BRIN40,0,0,TRANSFORMER,0.014,1.677,-0.614,1000,1000,1000,1000
BRIN22,CHTE20,22.225,0,OHL,0.05,0.781,7.115,1200,1120,1020,1120
BRIN22,THUR20,5.7,0,OHL,0.06,0.228,1.604,625,590,535,590
BRIN22,TINP2A,3.187,0,OHL,0.014,0.13,0.885,685,685,685,685
BRIN22,TINP2B,3.187,0,OHL,0.014,0.13,0.885,685,685,685,685
BRIN2M,BRIN40,0,0,TRANSFORMER,0.015,1.61,1.41,1000,1000,1000,1000
BRIN40,FENW4A,44.606,0,OHL,0.053,0.758,29.666,2010,1910,1750,1910
BRIN40,THOM40,37.166,0,OHL,0.04,0.619,25.11,2520,2400,2190,2400
BRLE40,DIDC42,41.648,2.85,COMPOSITE,0.046,0.707,142.225,2200,1960,1960,2200
BRLE40,FLEE40,17.59,0,OHL,0.019,0.292,11.921,2780,2570,2220,2570
BRLE40,FLEE40,17.59,0,OHL,0.019,0.292,11.921,2780,2570,2220,2570
BRLE40,MELK40,81.82,0,OHL,0.172,1.571,48.11,1390,1280,1110,1280
BRLE40,WWEY4A,49.633,0,OHL,0.104,0.953,29.184,1390,1280,1110,1280
BRLE40,WWEY4B,49.633,0,OHL,0.104,0.953,29.184,1390,1280,1110,1280
BRWA2A,HINP22,18.273,0.61,COMPOSITE,0.083,0.761,11.705,240,240,240,240
BRWA2B,HINP21,18.273,0.68,COMPOSITE,0.083,0.763,12.466,240,240,240,240
BURW40,PELH40,42.717,0,OHL,0.037,0.701,29.552,2780,2570,2220,2570
BURW40,PELH40,42.504,0,OHL,0.037,0.697,29.404,3030,2910,2240,2510
BURW40,WALP40,51.146,0,OHL,0.044,0.839,35.383,2780,2570,2220,2570
BURW40,WALP40,51.493,0,OHL,0.045,0.844,35.623,3100,2930,2770,2930
BUSH20,DRAK21,39.964,0,OHL,0.148,1.571,11.566,955,885,760,885
BUSH20,PENN20,21.821,0.127,COMPOSITE,0.081,0.861,7.695,1040,760,760,1040
BUSH20,WIEN2B,5.201,4.318,COMPOSITE,0.031,0.332,48.381,760,680,680,760
BUST21,DRAK22,34.626,0,OHL,0.078,1.215,11.091,1200,1120,1020,1120
BUST21,NECH20,1.741,7.673,COMPOSITE,0.021,0.285,83.889,725,695,610,695
BUST22,DRAK21,34.582,0,OHL,0.078,1.214,11.077,1200,1120,1020,1120
BUST22,NECH20,1.741,7.726,COMPOSITE,0.021,0.286,84.465,725,695,610,695
CANT40,KEMS40,28.17,0,OHL,0.045,0.503,17.97,1930,1830,1670,1830
CANT40,SELL40,26.653,0.257,COMPOSITE,0.042,0.529,25.516,3100,3050,2960,3050
CAPE21,CAPE4B,0,0,TRANSFORMER,0.019,1.597,3.44,750,750,750,750
CAPE22,CAPE4A,0,0,TRANSFORMER,0.02,1.604,8.07,750,750,750,750
CAPE4A,DEES42,11.535,0,OHL,0.01,0.189,7.98,3320,3320,3130,3320
CAPE4A,FROD40,18.735,0,OHL,0.02,0.312,12.668,2780,2570,2220,2570
CAPE4B,DEES41,11.535,0,OHL,0.01,0.189,7.98,3320,3320,3130,3320
CAPE4B,FROD40,18.489,0,OHL,0.02,0.307,12.53,2780,2570,2220,2570
CARE20,COWB2A,28.328,0,OHL,0.153,1.425,6.493,680,630,540,630
CARE20,USKM2B,19.881,0,OHL,0.107,1,4.557,680,630,540,630
CARR11,WARR11,0,0,REACTOR,1.232,22.745,0.622,90,90,90,90
CARR11,WARR12,0,0,REACTOR,1.232,22.745,0.622,90,90,90,90
CARR20,CARR4A,0,0,TRANSFORMER,0.019,1.597,-1.612,750,750,750,750
CARR20,CARR4B,0,0,TRANSFORMER,0.017,1.597,-0.574,750,750,750,750
CARR20,SMAN20,10.54,0.23,COMPOSITE,0.045,0.448,5.353,835,635,665,665
CARR20,SMAN20,9.298,0.133,COMPOSITE,0.042,0.396,3.938,835,665,665,835
CARR4A,DAIN40,2.04,0,OHL,0.004,0.038,1.249,2010,1910,1750,1910
CARR4B,DAIN40,2.05,0,OHL,0.004,0.039,1.205,1390,1280,1110,1280
CARR4H,DAIN40,1.92,0,OHL,0.003,0.034,1.22,3100,3050,2960,3050
CARR4H,KEAR4A,13.4,0,OHL,0.023,0.249,8.2,2210,2130,1980,2130
CELL40,DAIN40,53.212,1.155,COMPOSITE,0.084,0.99,77.603,2400,2300,2140,2300
CELL40,DRAK41,45.619,0,OHL,0.071,0.844,28.11,2180,2070,1890,2070
CELL40,DRAK42,45.691,0,OHL,0.071,0.845,28.155,2180,2070,1890,2070
CELL40,MACC40,31.53,0,OHL,0.049,0.583,19.429,2400,2300,2140,2300
CHIC41,EXET40,76.088,0,OHL,0.081,1.204,54.317,2780,2570,2220,2570
CHIC41,MANN40,53.784,0,OHL,0.047,0.882,37.208,3070,2830,2410,2830
CHIC42,MANN40,53.784,0,OHL,0.047,0.882,37.208,3070,2830,2410,2830
CHSI20,WWEY21,15.303,0,OHL,0.05,0.599,4.457,1320,1210,1100,1210
CHSI20,WWEY22,15.329,0,OHL,0.051,0.6,4.465,1320,1210,1100,1210
CHTE20,HIGM20,43.627,0,OHL,0.099,1.532,13.966,1290,1240,1150,1240
CILF2A,CILF40,0,0,TRANSFORMER,0.017,1.603,-0.878,750,750,750,750
CILF2A,UPPB22,6.985,0,OHL,0.031,0.284,1.94,955,885,760,885
CILF2B,CILF40,0,0,TRANSFORMER,0.017,1.617,-0.837,750,750,750,750
CILF2B,UPPB21,7.055,0,OHL,0.032,0.287,1.959,955,885,760,885
CILF40,IMPP40,25.268,0,OHL,0.027,0.421,17.059,2780,2570,2220,2570
CILF40,PEMB40,143.76,0,OHL,0.154,2.386,97.426,2780,2570,2220,2570
CILF40,PEMB40,145.75,0,OHL,0.156,2.419,98.775,2780,2570,2220,2570
CILF40,RASS40,26.723,0,OHL,0.029,0.455,17.82,2780,2570,2220,2570
CILF40,SWAN40,61.06,0,OHL,0.065,1.014,41.38,3180,3000,2690,3000
CILF40,WHSO4A,35.58,0,OHL,0.038,0.593,24.032,2780,2570,2220,2570
CITR41,SJOW40,0,6.883,CABLE,0.006,0.056,123.894,1415,1245,1100,1415
CITR41,SJOW40,0,6.776,CABLE,0.006,0.056,121.968,1415,1245,1100,1415
CITR41,WHAM4A,0,9.54,CABLE,0.009,0.078,171.72,1412,1412,1102,1412
CITR42,CITR41,0,0.15,CABLE,0,0.001,2.7,1412,1412,1102,1412
CITR42,WHAM4B,0,9.39,CABLE,0.008,0.077,169.02,1412,1412,1102,1412
COSO40,RAYL40,13.7,0,OHL,0.024,0.253,8.32,2400,2298,2122,2298
COSO40,TILB4B,12.24,0,OHL,0.021,0.225,7.425,2010,1910,1750,1910
COTT40,EASO40,135.3,0,OHL,0.145,2.246,91.693,2780,2570,2220,2570
COTT40,EASO40,135.3,0,OHL,0.145,2.246,91.693,2780,2570,2220,2570
COTT40,KEAD4C,34.11,0,OHL,0.055,0.621,21.332,2210,2130,1980,2130
COTT40,KEAD4D,34.11,0,OHL,0.055,0.621,21.332,2210,2130,1980,2130
COTT40,STAY41,27.97,0,OHL,0.049,0.52,17.126,2210,2130,1980,2130
COTT40,STAY42,27,0,OHL,0.041,0.484,17.112,2010,1910,1750,1910
COVE20,HAMH20,20.169,0,OHL,0.046,0.708,6.46,1150,1090,1020,1090
COVE20,RATS2A,64.06,0.5,COMPOSITE,0.201,2.418,24.19,1000,1000,1000,1000
COWB2A,PYLE20,22.58,0,OHL,0.133,0.924,6.279,930,875,780,875
COWL40,CULJ4A,6.2,0,OHL,0.007,0.103,4.202,2780,2570,2220,2570
COWL40,DIDC41,11.41,0,OHL,0.012,0.189,7.733,2780,2570,2220,2570
COWL40,ECLA40,36.388,0,OHL,0.039,0.604,24.66,2770,2570,2220,2570
COWL40,LEIB4A,51.17,0,OHL,0.055,0.849,34.678,2780,2570,2220,2570
COWL40,MITY40,100.228,2.092,COMPOSITE,0.129,1.755,100.532,1180,980,875,1130
COWL40,WALH40,89.44,2.092,COMPOSITE,0.11,1.554,93.965,1180,980,875,1130
CREB2A,CREB40,0,0,TRANSFORMER,0.018,1.579,-0.308,750,750,750,750
CREB2A,CREB40,0,0,TRANSFORMER,0.018,1.579,-0.57,750,750,750,750
CREB2A,SAES20,22,0,OHL,0.061,0.823,6.7,1730,1650,1500,1650
CREB2B,CREB40,0,0,TRANSFORMER,0.018,1.579,-0.57,750,750,750,750
CREB2B,SAEN20,21.3,0.4,COMPOSITE,0.059,0.807,10.76,1730,1650,1500,1650
CREB40,KEAD4A,29.74,0,OHL,0.026,0.488,20.574,2770,2770,2660,2770
CREB40,KEAD4B,29.74,0,OHL,0.026,0.488,20.574,3070,2880,2660,2880
CREB40,THTO41,29.45,0,OHL,0.032,0.489,19.958,2770,2770,2660,2770
CREB40,THTO42,29.45,0,OHL,0.032,0.489,19.958,2770,2770,2660,2770
CULJ4A,DIDC41,5.21,0,OHL,0.006,0.086,3.531,2780,2570,2220,2570
DAIN40,KEAR40,15.907,0,OHL,0.027,0.296,9.757,2210,2130,1980,2130
DAIN40,MACC40,33.147,1.2,COMPOSITE,0.052,0.619,66.985,2400,2300,2140,2300
DAIN40,WEAV4A,29.5,0,OHL,0.047,0.527,18.815,3100,3050,2960,3050
DAIN40,WEAV4B,29.5,0,OHL,0.047,0.527,18.815,3100,3050,2960,3050
DAMC40,KINO42,0,0.94,CABLE,0.001,0.01,16.92,1320,1060,850,1060
DEES41,PENT40,78.91,0,OHL,0.095,1.413,50.111,2780,2570,2220,2570
DEES41,TREU4B,14.312,0,OHL,0.025,0.266,8.763,2010,1910,1750,1910
DEES41,WEAV4B,30.858,0,OHL,0.049,0.551,19.681,3100,3050,2960,3050
DEES42,PENT40,78.91,0,OHL,0.095,1.413,50.111,2780,2570,2220,2570
DEES42,TREU4A,14.312,0,OHL,0.022,0.265,8.819,2180,2070,1890,2070
DEES42,WEAV4A,30.858,0,OHL,0.049,0.551,19.681,3100,3050,2960,3050
DIDC41,DIDC42,0,0,REACTOR,0.002,0.5,0,2640,2640,2640,2640
DINO40,PENT40,0,10.762,CABLE,0.008,0.118,215.24,1680,1630,1630,1680
DINO40,PENT40,4.561,6.183,COMPOSITE,0.009,0.144,126.751,1680,1630,1630,1680
DRAK21,DRAK41,0,0,TRANSFORMER,0.017,1.589,-0.395,1000,1000,1000,1000
DRAK22,DRAK41,0,0,TRANSFORMER,0.021,1.608,3.13,750,750,750,750
DRAK22,DRAK41,0,0,TRANSFORMER,0.02,1.601,-0.811,750,750,750,750
DRAK41,RATS42,33.283,0,OHL,0.053,0.603,20.889,2010,1910,1750,1910
DRAK41,WILE40,17.016,0,OHL,0.03,0.316,10.419,2010,1910,1750,1910
DRAK42,HAMH40,29.562,0,OHL,0.051,0.55,18.101,2010,1910,1750,1910
DRAK42,OLDB4A,48.421,0.5,COMPOSITE,0.095,0.925,37.207,1000,1000,1000,1000
DRAK42,RUGE40,20.82,0,OHL,0.036,0.387,12.748,2010,1910,1750,1910
DRAX41,DRAX42,0,0,REACTOR,0.006,2.002,0,1320,1320,1320,1320
DRAX41,EGGB41,11.253,0.64,COMPOSITE,0.013,0.195,30.522,2090,2090,1880,1880
DRAX41,FENW4A,13.464,0,OHL,0.014,0.224,9.125,2770,2770,2690,2770
DRAX41,THTO41,22.16,0,OHL,0.024,0.368,15.018,2780,2570,2220,2570
DRAX42,EGGB42,11.395,0,OHL,0.012,0.194,7.578,2780,2670,2450,2670
DRAX42,THOM40,21.243,0.32,COMPOSITE,0.027,0.363,37.126,2980,2500,2250,2870
DRAX42,THTO42,22.16,0,OHL,0.024,0.368,15.018,2780,2570,2220,2570
DUBR4A,FORD4A,0,4.978,CABLE,0.005,0.031,76.064,1040,1040,1040,1040
DUBR4A,THOM40,52.298,0,OHL,0.056,0.869,35.401,2780,2570,2220,2570
DUBR4B,FORD4B,0,5.236,CABLE,0.005,0.034,80.23,1040,1040,1040,1040
DUBR4B,STSB4A,12.635,0,OHL,0.014,0.211,8.522,2780,2570,2220,2570
DUNG20,DUNG40,0,0,TRANSFORMER,0.018,1.6,-0.948,710,660,610,660
DUNG20,DUNG40,0,0,TRANSFORMER,0.018,1.604,-1.203,710,660,610,660
DUNG40,NINF40,43.333,0,OHL,0.038,0.711,29.978,3070,2830,2410,2830
DUNG40,SELL40,24.658,0.415,COMPOSITE,0.043,0.461,30.038,1850,1550,1390,1550
EALI20,LALE20,0,19.694,CABLE,0.053,0.392,167.596,525,405,405,525
EALI20,WISD2A,0,6.075,CABLE,0.012,0.139,61.54,760,760,620,760
EASO40,LITB40,0,0,"GEN CONN",0.002,0.032,49.59,1100,1100,1100,1100
EASO40,WYMO40,36.5,0,OHL,0.039,0.606,24.736,2780,2570,2220,2570
ECLA40,LEIB4B,14.26,0,OHL,0.015,0.237,9.664,2780,2570,2220,2570
ECLA40,PAFB4A,44.5,0,OHL,0.077,0.828,27.247,2010,1910,1750,1910
ECLA40,PAFB4B,44.388,0,OHL,0.077,0.826,27.179,2010,1910,1750,1910
EGGB41,ROCH4A,86.307,0.7,COMPOSITE,0.137,1.589,66.428,1240,1120,1120,1240
EGGB41,STSB40,44.583,0,OHL,0.048,0.74,30.214,2780,2570,2220,2570
EGGB42,FERR4A,12.218,0,OHL,0.013,0.203,8.292,2780,2570,2220,2570
EGGB42,MONF40,10.518,0,OHL,0.011,0.175,7.128,2780,2570,2220,2570
EGGB42,MONF4A,10.424,0,OHL,0.011,0.173,7.064,2780,2570,2220,2570
EGGB42,THOM40,28.052,0.197,COMPOSITE,0.03,0.467,25.524,2220,1800,1800,2220
ELLA20,FERR21,45.471,0,OHL,0.153,1.765,13.309,1320,1260,1150,1260
ELLA20,KIRK20,34.082,5.044,COMPOSITE,0.162,1.528,64.293,760,620,620,760
ELLA20,STAL22,39.577,0,OHL,0.164,1.606,11.045,955,885,760,885
ELST21,ELST40,0,0,TRANSFORMER,0.018,1.584,-0.193,1100,1100,1100,1100
ELST21,WARL20,59.326,0.59,COMPOSITE,0.241,2.385,23.276,760,760,620,760
ELST21,WATS21,5.4,0.222,COMPOSITE,0.025,0.226,3.913,760,620,620,620
ELST22,ELST4B,0,0,TRANSFORMER,0.022,1.749,3.133,900,900,900,900
ELST22,MILH2A,6.375,6.282,COMPOSITE,0.054,0.386,55.233,520,520,430,520
ELST22,MILH2B,6.375,6.338,COMPOSITE,0.055,0.387,55.709,520,520,430,520
ELST22,WARL20,59.277,0.261,COMPOSITE,0.241,2.373,19.686,760,760,620,760
ELST22,WATS22,5.4,0.399,COMPOSITE,0.025,0.231,5.837,760,620,620,620
ELST40,ELST4A,0,0,REACTOR,0,1,0,2000,2000,2000,2000
ELST40,SJOW40,0,20,CABLE,0.014,0.176,244.29,1770,1770,1770,1770
ELST4A,SUND41,34.908,0,OHL,0.073,0.67,20.526,1560,1500,1350,1500
ELST4B,SUND42,34.791,0,OHL,0.073,0.668,20.457,1590,1500,1350,1500
ENDE40,PAFB4A,41.494,0,OHL,0.069,0.762,25.735,2010,1910,1750,1910
ENDE40,PAFB4B,41.36,0,OHL,0.069,0.759,25.662,2010,1910,1750,1910
ENDE40,RATS41,37.065,0,OHL,0.04,0.615,25.119,2780,2570,2220,2570
ENDE40,RATS42,37,0,OHL,0.04,0.614,25.075,2780,2570,2220,2570
EXET40,TAUN4A,38.232,0,OHL,0.067,0.711,23.409,2010,1910,1750,1910
EXET40,TAUN4B,38.232,0,OHL,0.067,0.711,23.409,2010,1910,1750,1910
FAWL40,LOVE40,22.6,3.885,COMPOSITE,0.028,0.402,75.073,1110,900,900,1110
FAWL40,MANN40,60.65,0,OHL,0.065,1.007,41.103,2780,2570,2220,2570
FAWL40,MAWO40,19.15,0,OHL,0.022,0.323,12.8,2400,2300,2140,2300
FECK20,FECK40,0,0,TRANSFORMER,0.023,1.694,-0.381,1000,1000,1000,1000
FECK40,HAMH40,43.331,0,OHL,0.075,0.806,26.532,2010,1910,1750,1910
FECK40,IRON40,66.355,0,OHL,0.115,1.234,40.629,2010,1910,1750,1910
FECK40,MITY40,78.983,0,OHL,0.138,1.471,48.299,1970,1870,1710,1870
FECK40,WALH40,67.324,0,OHL,0.117,1.252,41.218,1970,1870,1710,1870
FENW4A,KEAD43,21.414,0,OHL,0.019,0.199,26.224,3070,2880,2660,2880
FERR21,FERR4A,0,0,TRANSFORMER,0.017,1.608,-0.282,1000,1000,1000,1000
FERR22,FERR4A,0,0,TRANSFORMER,0.018,1.507,3.09,1000,1000,1000,1000
FERR22,MONF22,4.317,0.072,COMPOSITE,0.01,0.161,2.581,1140,1140,1140,1140
FERR23,SKLG20,20.006,0.685,COMPOSITE,0.098,0.957,9.897,865,825,750,825
FERR2A,FERR23,0.3,0,OHL,0.001,0.011,0.096,1220,1220,1220,1220
FERR2A,MONF21,4.529,0,OHL,0.01,0.159,1.451,1200,1120,1020,1120
FERR2B,FERR21,0.3,0.2,COMPOSITE,0.001,0.016,2.27,1030,980,980,1030
FERR2B,SKLG20,20.006,0.72,COMPOSITE,0.098,0.958,10.149,865,825,750,825
FFES21,TRAW20,7.316,0.133,COMPOSITE,0.077,0.296,2.948,480,480,330,330
FFES22,TRAW20,7.316,0,OHL,0.077,0.293,2.059,550,515,445,515
FIDF21,FIDF24,0,0,REACTOR,0.007,1.041,0,750,750,750,750
FIDF21,FROD2B,9.15,0,OHL,0.021,0.321,2.931,1320,1210,1100,1210
FIDF22,FIDF23,0,0,REACTOR,0.007,1.041,0,750,750,750,750
FIDF22,FROD2A,9.15,0,OHL,0.021,0.321,2.931,1320,1210,1100,1210
FIDF23,RAIN20,7.949,0,OHL,0.018,0.279,2.546,1320,1210,1100,1210
FIDF24,RAIN20,7.949,0,OHL,0.018,0.279,2.546,1320,1210,1100,1210
FLEE40,LOVE40,38.994,0,OHL,0.068,0.725,23.876,2210,2130,1980,2130
FLEE40,LOVE40,38.994,0,OHL,0.068,0.725,23.876,2150,2060,1900,2060
FORD4A,STAL4A,16.08,0,OHL,0.021,0.301,9.791,2520,2400,2190,2400
FORD4B,MACC40,48.23,0,OHL,0.088,0.918,28.695,1390,1280,1110,1280
FOUR20,HARK21,59.843,0.24,COMPOSITE,0.352,2.453,18.97,855,795,700,795
FROD2A,FROD40,0,0,TRANSFORMER,0.018,1.579,3.44,1000,1000,1000,1000
FROD2B,FROD40,0,0,TRANSFORMER,0.014,1.682,-0.46,1000,1000,1000,1000
FROD40,ROCK40,1.1,0,OHL,0.002,0.02,0.674,1100,1100,1100,1100
GRAI41,GRAI42,0,0,REACTOR,0,1,0,2000,2000,2000,2000
GRAI41,KEMS40,7.994,1.93,COMPOSITE,0.01,0.139,64.4,2824,2824,2285,2285
GRAI41,KINO41,11.514,0.543,COMPOSITE,0.013,0.195,25.755,2230,1800,1800,2230
GRAI42,KEMS40,7.791,1.93,COMPOSITE,0.009,0.135,64.26,2824,2824,2285,2285
GRAI42,MEDW40,0,0,"GEN CONN",0.005,0.049,1.44,1710,1710,1710,1710
GRAI42,TILB4B,27.064,2.063,COMPOSITE,0.03,0.471,58.384,2000,1950,1950,2000
GREN40,STAY42,102.395,0,OHL,0.178,1.905,62.696,2010,1910,1750,1910
GREN40,SUND41,39.767,0,OHL,0.069,0.74,24.349,2010,1910,1750,1910
GREN40,SUND42,39.965,0,OHL,0.07,0.743,24.471,2010,1910,1750,1910
GREN40,WBUR42,136.293,0,OHL,0.231,2.517,84.032,2010,1910,1750,1910
GRIW40,KEAD42,48.527,0,OHL,0.053,0.826,32.27,2860,2720,2490,2720
GRIW40,SHBA40,11.765,0,OHL,0.012,0.202,7.792,2860,2720,2490,2720
GRST21,LACK2A,1,0.15,COMPOSITE,0.005,0.044,1.877,1130,1000,1000,1120
GRST21,LACK2B,1,0.15,COMPOSITE,0.005,0.044,1.877,1130,1000,1000,1120
GRST22,LACK2B,0.7,0.15,COMPOSITE,0.003,0.032,1.795,1130,1000,1000,1120
GRST22,LACK2C,0.7,0.15,COMPOSITE,0.003,0.032,1.795,1130,1000,1000,1120
GRTO2A,LACK20,0,2.22,CABLE,0.02,0.037,11.455,230,230,190,230
GRTO2B,LACK20,0,2.18,CABLE,0.02,0.037,11.249,230,230,190,230
HACK2A,HACK4A,0,0,TRANSFORMER,0.023,2.67,-0.5,750,750,750,750
HACK2A,TOTE22,5.772,0.292,COMPOSITE,0.026,0.243,4.777,955,885,760,885
HACK2B,HACK40,0,0,TRANSFORMER,0.023,2.67,-0.5,750,750,750,750
HACK2B,TOTE21,5.772,0.292,COMPOSITE,0.026,0.243,4.777,955,885,760,885
HACK40,WHAM40,8,0,CABLE,0.006,0.07,97.716,1600,1580,1300,1580
HACK4A,WHAM40,8,0,CABLE,0.006,0.07,97.716,1770,1730,1690,1790
HAKB1A,HARK13,9.85,0,OHL,0.917,2.075,0.451,132,123,106,123
HAKB1B,HARK13,9.85,0,OHL,0.917,2.075,0.451,132,123,106,123
HAKB4A,HARK40,10.2,0,OHL,0.018,0.194,6.107,2010,1910,1750,1910
HAKB4B,HARK40,10.2,0,OHL,0.018,0.194,6.11,2010,1910,1750,1910
HAMB4A,HEYS40,25.879,0,OHL,0.055,0.52,14.541,1590,1500,1350,1500
HAMB4A,PEWO40,19.748,0.3,COMPOSITE,0.043,0.39,17.185,1590,1320,1320,1500
HAMB4A,STAH4A,3.94,0,OHL,0.008,0.077,2.267,1590,1500,1340,1500
HAMB4B,HEYS40,26.052,0,OHL,0.056,0.524,14.639,1590,1500,1350,1500
HAMB4B,PEWO40,19.748,0.292,COMPOSITE,0.043,0.39,17.03,1590,1320,1320,1500
HAMB4B,STAH4B,3.94,0,OHL,0.008,0.077,2.267,1590,1500,1340,1500
HAMH20,NECH20,10.449,0,OHL,0.024,0.367,3.347,1360,1280,1200,1280
HAMH20,OCKH20,33.572,0.254,COMPOSITE,0.144,1.36,12.197,820,640,640,820
HAMH2A,HAMH40,0,0,TRANSFORMER,0.018,1.599,-1.17,1000,1000,1000,1000
HAMH2A,NECH20,10.345,0,OHL,0.023,0.363,3.314,1420,1340,1260,1340
HAMH40,WILE40,84.389,0.7,COMPOSITE,0.121,1.497,79.38,2010,1910,1750,1910
HARK21,HARK40,0,0,TRANSFORMER,0.032,2.44,1.21,500,500,500,500
HARK21,HARK40,0,0,TRANSFORMER,0.038,2.34,-0.927,500,500,500,500
HARK22,HARK40,0,0,TRANSFORMER,0.029,2.402,-0.589,500,500,500,500
HARK22,HARK40,0,0,TRANSFORMER,0.037,2.434,-0.925,500,500,500,500
HARK22,STEW20,83.745,0.217,COMPOSITE,0.492,3.43,25.013,775,675,675,775
HARK40,HUTT40,81.928,0,OHL,0.164,1.561,48.683,1390,1280,1110,1280
HARM20,HATL20,14.019,0,OHL,0.063,0.581,3.826,1090,1030,920,1030
HARM20,HAWP20,17.261,0,OHL,0.078,0.703,4.793,1090,1030,925,1030
HATL20,SALH20,8.662,0,OHL,0.032,0.342,2.495,1350,1290,1180,1290
HATL20,TODP20,16.966,0,OHL,0.063,0.67,4.882,1090,1030,925,1030
HATL20,WBOL20,49.195,0,OHL,0.221,2.012,13.602,1090,1030,920,1030
HAWP20,HAWP4A,0,0,TRANSFORMER,0.014,1.675,-1.047,1000,1000,1000,1000
HAWP20,NORT22,27.68,0.459,COMPOSITE,0.063,0.982,13.777,910,800,720,875
HAWP20,OFFE20,9.522,0,OHL,0.043,0.388,2.644,1090,1030,925,1030
HAWP4A,NORT40,27.45,0,OHL,0.029,0.456,18.603,2780,2570,2220,2570
HEYS40,QUER4A,9.607,0,OHL,0.021,0.193,5.398,1590,1500,1350,1500
HEYS40,QUER4B,9.416,0,OHL,0.02,0.189,5.291,1590,1500,1350,1500
HIGM20,HIGM2A,0,0,REACTOR,0.012,1.012,0,750,750,750,750
HIGM20,HIGM40,0,0,TRANSFORMER,0.019,1.573,-0.984,1000,1000,1000,1000
HIGM20,THUR2A,52.108,0,OHL,0.547,2.084,14.663,625,590,535,590
HIGM2A,HIGM40,0,0,TRANSFORMER,0.033,2.38,-0.34,500,500,500,500
HIGM40,HIGM4A,0,0,QB,0.001,0.3,0,2750,2550,2380,2550
HIGM40,WBUR41,14.875,0.229,COMPOSITE,0.026,0.279,13.688,1890,1800,1700,1800
HIGM4A,RATS41,65.028,0.179,COMPOSITE,0.113,1.21,45.734,1890,1800,1700,1800
HINP21,HINP40,0,0,TRANSFORMER,0.036,2.439,5.9,500,500,500,500
HINP22,HINP40,0,0,TRANSFORMER,0.038,2.433,5.9,500,500,500,500
HINP40,MELK40,86.55,0,OHL,0.151,1.61,52.995,2010,1910,1750,1910
HINP40,TAUN4A,26.694,0,OHL,0.046,0.497,16.345,2210,2130,1980,2130
HINP40,TAUN4B,26.694,0,OHL,0.046,0.497,16.345,2210,2130,1980,2130
HUMR40,KEAD4A,37.65,0,OHL,0.043,0.668,24.096,2810,2700,2510,2700
HUMR40,KILL40,2.75,0,OHL,0.003,0.053,1.63,2770,2770,2770,2770
HURS1B,ELTH11,6.7,0,OHL,0.338,0.75,0.68,200,,,
HURS20,LITT2A,5.178,2.613,COMPOSITE,0.029,0.271,27.907,840,815,815,815
HURS20,LITT2B,5.178,2.659,COMPOSITE,0.029,0.272,28.373,840,815,815,815
HURS20,NEWX20,0,21.256,CABLE,0.043,0.487,215.323,890,785,705,890
HURS20,NEWX20,0,21.737,CABLE,0.043,0.498,220.196,825,825,825,825
HUTT40,QUER4A,34.455,0,OHL,0.059,0.641,21.092,2010,1910,1750,1910
HUTT40,QUER4B,34.455,0,OHL,0.072,0.663,20.226,1390,1280,1110,1280
IMPP40,MELK40,78.837,3.913,COMPOSITE,0.087,1.352,131.721,1420,1420,1420,1420
INDQ40,LAND41,48.88,0,OHL,0.103,0.938,28.741,1390,1280,1110,1280
INDQ40,LAND42,49.55,0,OHL,0.104,0.951,29.135,1390,1280,1110,1280
IROA11,OLDS12,13.684,0,OHL,0.297,2.361,2.693,455,425,365,370
IROA11,OLDS12,12.904,0,OHL,0.28,2.224,2.643,455,425,365,370
IROA12,OLDS11,13.829,0,OHL,0.298,2.366,3.453,455,425,365,370
IROA12,OLDS11,12.904,0,OHL,0.28,2.224,2.643,455,425,365,370
IROA20,MELK2A,33.94,0.38,COMPOSITE,0.184,1.715,11.013,580,580,580,580
IROA20,MELK2B,33.94,0.951,COMPOSITE,0.186,1.726,15.872,580,580,580,580
IROA20,WHSO2A,34.64,0,OHL,0.203,1.417,9.63,1010,955,875,955
IROA20,WHSO2B,34.64,0,OHL,0.203,1.417,9.63,1010,955,875,955
IRON40,LEGA4A,62.227,0,OHL,0.097,1.151,38.344,2400,2300,2140,2300
IRON40,PENN4A,27.81,0,OHL,0.056,0.53,16.521,1390,1280,1110,1280
IRON40,PENN4B,24.767,0,OHL,0.052,0.476,14.563,1390,1280,1110,1280
IRON40,RUGE40,60.362,0,OHL,0.113,1.135,36.453,1390,1280,1110,1280
IRON40,SHRE4A,15,0,OHL,0.023,0.278,9.243,2400,2230,2060,2230
IVER21,IVER4A,0,0,TRANSFORMER,0.018,1.581,-0.313,1000,1000,1000,1000
IVER21,IVER4B,0,0,TRANSFORMER,0.033,2.38,1.29,500,500,500,500
IVER21,NHYD2A,0,13.63,CABLE,0.06,0.349,91.185,420,380,380,420
IVER21,WWEY21,25.74,0.342,COMPOSITE,0.096,1.021,11.167,960,840,840,960
IVER22,IVER4A,0,0,TRANSFORMER,0.034,2.4,-0.34,500,500,500,500
IVER22,NHYD2B,0,13.63,CABLE,0.06,0.349,91.185,420,380,380,420
IVER22,WATS21,14.785,0.436,COMPOSITE,0.067,0.614,8.845,760,760,620,760
IVER22,WATS22,14.785,0.483,COMPOSITE,0.067,0.615,9.356,760,760,620,760
IVER2A,IVER4B,0,0,TRANSFORMER,0.033,2.38,-0.34,595,595,595,595
IVER2A,LALE20,17.251,0.402,COMPOSITE,0.064,0.684,13.732,840,665,665,840
JORD20,NORL2B,0,2.844,CABLE,0.011,0.059,20.124,420,380,380,420
KEAD41,KEAD4A,7.95,0,OHL,0.009,0.132,5.388,3180,3000,2690,3000
KEAD41,KEAP41,0,0,"GEN CONN",0.001,0.014,7.17,1100,1100,1100,1100
KEAD41,KILL40,40.3,0,OHL,0.039,0.689,26.864,2520,2400,2190,2400
KEAD41,WBUR41,28.267,0,OHL,0.03,0.469,19.157,3420,3274,3025,3274
KEAD42,KEAD4B,7.95,0,OHL,0.009,0.132,5.388,2770,2770,2660,2770
KEAD42,KEAD4C,0,0,QB,0.001,0.3,0,2750,2750,2750,2750
KEAD42,KEAD4D,0,0,QB,0.001,0.3,0,2750,2550,2380,2550
KEAD42,KEAP42,0,0,"GEN CONN",0.001,0.008,0.23,1710,1710,1710,1710
KEAD43,WBUR42,28.27,0,OHL,0.029,0.451,18.41,3420,3260,2980,3260
KEAD4B,KILL40,34.9,0,OHL,0.039,0.617,22.424,2520,2400,2190,2400
KEAR20,KEAR40,0,0,TRANSFORMER,0.018,1.608,-0.251,1000,1000,1000,1000
KEAR20,KEAR40,0,0,TRANSFORMER,0.012,1.6,-0.561,1000,1000,1000,1000
KEAR20,WHGA20,14.604,0.129,COMPOSITE,0.066,0.598,5.458,830,665,665,830
KEAR20,WHGA20,14.604,0.241,COMPOSITE,0.066,0.601,6.675,835,665,665,835
KEAR40,PADI40,39.135,0,OHL,0.057,0.696,24.99,2170,2090,1940,2090
KEAR4A,PEWO40,43.51,0,OHL,0.076,0.809,26.64,2210,2130,1980,2130
KEMS40,LITT4A,38.014,0,OHL,0.066,0.714,22.978,1930,1830,1670,1830
KEMS40,LITT4B,37.787,0,OHL,0.065,0.711,22.824,1930,1830,1670,1830
KIBY21,LISD20,0,8.774,CABLE,0.021,0.187,80.842,760,760,620,760
KIBY21,LISD20,0,8.774,CABLE,0.021,0.185,79.58,760,620,620,760
KIBY21,RAIN20,10.895,0,OHL,0.025,0.382,3.49,1130,1080,1000,1080
KIBY21,WASF2B,10.977,0,OHL,0.041,0.431,3.177,1520,1460,1360,1460
KIBY22,RAIN20,10.895,0,OHL,0.025,0.382,3.49,1420,1340,1260,1340
KIBY22,WASF2A,10.945,0,OHL,0.04,0.43,3.167,1520,1460,1360,1460
KILL40,SHBA40,16.346,0,OHL,0.017,0.288,10.597,2470,2350,2150,2350
KINO41,SING40,17.74,0,OHL,0.019,0.294,12.022,2780,2570,2220,2570
KINO42,NFLE40,23.7,0,OHL,0.028,0.399,15.87,3100,3050,2960,3050
KINO42,TILB4A,15.719,1.835,COMPOSITE,0.018,0.281,47.353,2000,1950,1950,2000
KIRK2A,KIRK20,0,0,QB,0.001,0.98,0,760,760,760,760
KIRK2A,SKLG20,0,8.608,CABLE,0.015,0.24,93.569,760,760,620,760
KITW20,OCKH20,13.417,0.222,COMPOSITE,0.061,0.552,6.139,770,620,620,770
KITW20,OLDB20,7.715,0.597,COMPOSITE,0.036,0.331,8.632,665,665,665,665
KNAR20,MONF21,37,0.141,COMPOSITE,0.273,1.717,10.426,460,460,410,410
KNAR20,POPP20,47.158,0,OHL,0.338,2.203,11.664,550,515,445,515
LACK20,LACK40,0,0,TRANSFORMER,0.017,1.6,-0.46,1000,1000,1000,1000
LACK20,TODP20,5.967,0,OHL,0.027,0.245,1.643,1090,1030,925,1030
LACK2A,LACK40,0,0,TRANSFORMER,0.017,1.601,-0.318,1000,1000,1000,1000
LACK2B,LACK40,0,0,TRANSFORMER,0.012,1.6,-0.46,1000,1000,1000,1000
LACK2C,LACK40,0,0,TRANSFORMER,0.017,1.598,-0.361,1100,1100,1100,1100
LACK40,NORT40,21.386,0.25,COMPOSITE,0.039,0.41,17.268,1590,1460,1320,1460
LACK40,THTO41,94.84,5.7,COMPOSITE,0.105,1.623,268.651,2420,2420,2030,2030
LACK40,THTO42,94.84,5.7,COMPOSITE,0.105,1.623,268.651,2420,2420,2030,2030
LALE20,WWEY2A,8.418,0.12,COMPOSITE,0.031,0.334,3.741,750,750,750,750
LAND41,LANG40,21.47,0,OHL,0.045,0.412,12.624,1390,1280,1110,1280
LAND42,LANG40,21,0,OHL,0.044,0.403,12.348,1390,1280,1110,1280
LEGA40,TREU4A,12.148,0,OHL,0.014,0.218,7.69,2860,2720,2490,2720
LEGA40,TREU4B,12.148,0,OHL,0.014,0.218,7.69,2860,2720,2490,2720
LEGA4A,LEGA40,0,0,QB,0.001,0.35,0,2000,2000,2000,2000
LEGA4B,LEGA40,0,0,QB,0.001,0.35,0,2000,2000,2000,2000
LEGA4B,SHRE4A,47.227,0,OHL,0.074,0.874,29.101,2400,2300,2140,2300
LEIB4A,SUND42,14.78,0,OHL,0.016,0.245,10.016,2780,2570,2220,2570
LEIB4B,SUND41,14.78,0,OHL,0.016,0.245,10.016,2780,2570,2220,2570
LISD20,LISD2A,0,0,REACTOR,0.005,1.387,0,750,750,750,750
LITT11,LITT13,0,0,REACTOR,0.244,20,0,90,90,90,90
LITT2A,LITT40,0,0,TRANSFORMER,0.025,2.596,-0.527,865,865,825,855
LITT2B,LITT40,0,0,TRANSFORMER,0.032,2.62,-0.55,865,865,825,860
LITT2C,LITT40,0,0,TRANSFORMER,0.032,2.607,-0.406,750,750,750,750
LITT2C,WTHU2A,2.889,1.853,COMPOSITE,0.015,0.143,37.756,762,691,633,762
LITT2D,LITT40,0,0,TRANSFORMER,0.031,2.645,-0.327,750,750,750,750
LITT2D,WTHU2B,2.889,2.114,COMPOSITE,0.015,0.15,40.824,762,691,633,762
LITT40,LITT4A,8.146,0,OHL,0.017,0.157,4.78,1390,1280,1110,1280
LITT40,LITT4B,8.175,0,OHL,0.017,0.157,4.797,1390,1280,1110,1280
LITT4A,ROWD40,27.05,0,OHL,0.057,0.52,15.887,1590,1500,1340,1500
LITT4B,ROWD40,27.025,0,OHL,0.057,0.52,15.872,1590,1500,1340,1500
LOVE40,NURS40,36.424,0,OHL,0.039,0.605,24.685,2780,2570,2220,2570
LOVE40,NURS4A,36.724,0,OHL,0.039,0.61,24.888,2780,2570,2220,2570
MACC20,MACC40,0,0,TRANSFORMER,0.018,1.615,-0.27,750,750,750,750
MAGA20,PYLE20,6.23,0.177,COMPOSITE,0.028,0.258,3.654,845,665,665,845
MANN40,NURS4A,39.68,0,OHL,0.042,0.659,26.891,2780,2570,2220,2570
MAWO40,NURS40,20.5,0,OHL,0.009,0.119,4.47,2400,2300,2140,2300
MELK2A,MELK40,0,0,TRANSFORMER,0.018,1.599,-0.808,580,580,580,580
MELK2B,MELK40,0,0,TRANSFORMER,0.021,1.691,-2.007,750,750,750,750
MELK40,MITY40,28.047,0,OHL,0.049,0.522,17.173,2110,2020,1870,2020
MELK40,SEAB40,53.486,0,OHL,0.058,0.899,35.907,2520,2400,2190,2400
MILH1M,SJOW11,0,14,CABLE,0.473,1.151,28.88,136,136,123,123
MILH1N,SJOW12,0,14,CABLE,0.492,0.811,30.15,136,136,123,123
MONF21,MONF40,0,0,TRANSFORMER,0.018,1.642,-0.334,1100,1100,1100,1100
MONF21,MONF4A,0,0,TRANSFORMER,0.02,1.6,-0.57,1000,1000,1000,1000
MONF22,MONF40,0,0,TRANSFORMER,0.018,1.642,-0.35,1100,1100,1100,1100
MONF22,POPP20,40.158,0,OHL,0.373,1.704,10.806,550,515,445,515
MONF40,PADI40,87.283,0,OHL,0.099,1.503,57.382,2520,2400,2190,2400
NEEP20,NEEP4A,0,0,TRANSFORMER,0.022,1.654,-1.118,750,750,750,750
NEEP20,PITS20,0.87,3.975,COMPOSITE,0.018,0.132,30.073,420,380,380,380
NEEP20,SHEC20,0.87,4.428,COMPOSITE,0.021,0.144,32.436,420,380,380,380
NEEP4A,STSB40,12.8,0,OHL,0.027,0.251,7.366,840,750,720,750
NEWX20,WIMB20,0,13.479,CABLE,0.027,0.309,136.542,810,660,660,810
NFLE40,SING40,5.96,0,OHL,0.009,0.105,3.85,3100,3050,2960,3050
NORL2A,SHEC20,0,4.372,CABLE,0.019,0.112,29.249,420,380,380,420
NORL2B,PITS20,0,10.751,CABLE,0.046,0.275,72.556,420,380,340,420
NORT21,NORT40,0,0,TRANSFORMER,0.012,1.592,-0.566,1000,1000,1000,1000
NORT21,SALH20,12.38,0,OHL,0.046,0.496,3.504,1380,1310,1200,1310
NORT21,SPEN22,21.138,0,OHL,0.124,0.865,5.878,1010,955,875,955
NORT22,NORT40,0,0,TRANSFORMER,0.017,1.508,4.57,1000,1000,1000,1000
NORT22,SPEN21,21.03,0,OHL,0.123,0.86,5.848,1010,955,875,955
NORT40,OSBA41,84.08,0,OHL,0.104,1.511,53.181,2010,1910,1750,1910
NORT40,OSBA42,84.08,0,OHL,0.104,1.511,53.181,2010,1910,1750,1910
NORW40,SIZE40,104.25,0.165,COMPOSITE,0.178,1.948,66.822,1590,1470,1350,1500
NORW40,WALP40,79.163,0,OHL,0.169,1.591,44.482,1390,1280,1110,1280
OCKH20,OCKH2A,0,0,QB,0.001,0.683,0,760,760,760,760
OCKH20,WIEN2A,4.621,0.283,COMPOSITE,0.021,0.194,4.311,670,600,600,670
OCKH2A,WIEN2B,4.261,0,OHL,0.019,0.173,1.183,955,885,760,885
OFFE20,WBOL20,8.319,0,OHL,0.037,0.339,2.31,1090,1030,925,1030
OLDB20,OLDB4A,0,0,TRANSFORMER,0.017,1.611,-0.237,1000,1000,1000,1000
OSBA41,THTO41,16.87,0,OHL,0.018,0.28,11.433,2780,2570,2220,2570
OSBA42,THTO42,16.87,0,OHL,0.018,0.28,11.433,2010,1910,1750,1910
PADI40,PEWO40,37.475,0,OHL,0.054,0.666,23.975,2170,2090,1940,2090
PELH40,RYEH40,23.402,0,OHL,0.025,0.388,15.86,2780,2570,2220,2570
PELH40,RYEH4A,22.967,0,OHL,0.025,0.381,15.565,2530,2530,2220,2530
PELH40,SIZE40,112.7,0,OHL,0.12,1.854,75.67,2780,2570,2220,2570
PELH40,SUND42,44.876,0,OHL,0.048,0.745,30.412,2780,2570,2220,2570
PELH40,WYMO40,26.848,0,OHL,0.029,0.446,18.195,2780,2570,2220,2570
PEMB40,SWAN40,84.58,0,OHL,0.091,1.404,57.32,2770,2770,2220,2770
PENN20,PENN4A,0,0,TRANSFORMER,0.013,1.675,-0.924,1000,1000,1000,1000
PENN20,PENN4B,0,0,TRANSFORMER,0.015,1.6,-0.463,1000,1000,1000,1000
PENT40,WYLF40,35.216,0,OHL,0.038,0.585,23.866,2780,2570,2220,2570
PENT40,YWER4A,35.776,0.165,COMPOSITE,0.046,0.671,24.511,1160,1000,1000,1160
PEWO21,PEWO2B,0.5,0,OHL,0.002,0.02,0.145,1380,1310,1200,1310
PEWO22,PEWO2A,0,0.3,CABLE,0,0.004,5.91,1130,1130,1130,1130
PEWO2A,PEWO40,0,0,TRANSFORMER,0.019,1.613,1.621,750,750,750,750
PEWO2A,PEWO40,0,0,TRANSFORMER,0.02,1.6,2.687,750,750,750,750
PEWO2A,WASF2A,23.42,0,OHL,0.087,0.92,6.778,1520,1460,1360,1460
PEWO2B,PEWO40,0,0,TRANSFORMER,0.017,1.596,-0.313,1000,1000,1000,1000
PEWO2B,PEWO40,0,0,TRANSFORMER,0.021,1.67,1.1,750,750,750,750
PEWO2B,WASF2B,23.45,0,OHL,0.087,0.922,6.786,1520,1460,1360,1460
PEWO40,QUER4A,31.968,0,OHL,0.056,0.595,19.574,2010,1910,1750,1910
PEWO40,QUER4B,32.118,0,OHL,0.056,0.597,19.666,2010,1910,1750,1910
PITS20,TEMP21,0.05,6.69,COMPOSITE,0.029,0.173,45.463,420,380,380,380
PITS20,WIBA20,0,2.324,CABLE,0.009,0.059,16.56,420,420,340,420
RASS40,WALH40,72.628,2.54,COMPOSITE,0.08,1.232,91.21,2780,2570,2220,2570
RATS2A,RATS41,0,0,TRANSFORMER,0.015,1.61,-0.319,1000,1000,1000,1000
RATS41,WILE40,21.427,0,OHL,0.035,0.397,13.175,2010,1910,1750,1910
RATS42,STAY4A,43.3,0,OHL,0.075,0.805,26.513,2150,2060,1900,2060
RATS42,WILE40,21.976,0.216,COMPOSITE,0.036,0.41,17.082,1310,1070,1070,1310
RAYL11,BRWE10,37,0,OHL,0.821,6.563,2.84,275,275,275,275
RAYL13,BRWE10,37,0,OHL,0.82,6.559,2.38,275,275,275,275
RAYL40,TILB4A,20.48,0,OHL,0.036,0.381,12.54,2010,1910,1750,1910
REBR21,TOTE21,3.317,5.04,COMPOSITE,0.017,0.201,110.53,1210,1130,1040,1130
REBR22,TOTE22,3.317,5.925,COMPOSITE,0.017,0.213,129.769,1210,1130,1040,1130
ROCH20,ROCH4A,0,0,TRANSFORMER,0.018,1.593,-0.463,1000,1000,1000,1000
ROCH20,STAL21,31.345,0,OHL,0.12,1.257,8.879,1320,1260,1150,1260
ROCH20,WHGA20,11.53,0.398,COMPOSITE,0.053,0.478,7.062,905,800,755,800
ROCH20,WHGA20,11.53,0.257,COMPOSITE,0.052,0.476,5.995,840,665,665,840
RYEH40,WALX4A,5.282,0,OHL,0.006,0.088,3.58,2780,2570,2220,2570
RYEH4A,WALX4B,5.632,0,OHL,0.006,0.093,3.817,2350,2350,2220,2350
SAEN20,SAES20,0.7,0,OHL,0.002,0.025,0.22,1510,1510,1510,1510
SEAB40,WHSO4A,30.419,3.89,COMPOSITE,0.036,0.56,98.026,1420,1420,1420,1420
SJOW20,SJOW40,0,0,TRANSFORMER,0.022,2.6,1.274,750,750,750,750
SJOW20,SJOW40,0,0,TRANSFORMER,0.022,2.573,1.114,750,750,750,750
SJOW20,TOTW21,0,16.368,CABLE,0.029,0.36,177.92,870,760,680,835
SJOW20,TOTW22,0,16.508,CABLE,0.03,0.363,179.442,870,760,680,835
SJOW2A,SJOW40,0,0,TRANSFORMER,0.022,2.573,-0.491,750,750,750,750
SJOW2A,WISD20,0,7.399,CABLE,0.013,0.163,80.427,760,760,620,760
SJOW2B,SJOW40,0,0,TRANSFORMER,0.022,2.573,-0.491,750,750,750,750
SJOW2B,WISD20,0,7.399,CABLE,0.013,0.163,80.427,760,760,620,760
SPEN21,STEW20,39.11,0.126,COMPOSITE,0.108,1.549,12.312,1040,955,955,1040
SPEN22,STEW20,39.11,0,OHL,0.108,1.547,11.24,1180,1120,1020,1120
SPLN40,WALP40,29.2,0,OHL,0.028,0.509,20.77,2770,2770,2770,2770
SSHI20,TYNE2A,6.958,0,OHL,0.03,0.285,1.934,1240,1180,1070,1180
SSHI20,WBOL20,4.361,0,OHL,0.02,0.178,1.21,1090,1030,925,1030
STAL21,STAL4A,0,0,TRANSFORMER,0.017,1.56,-0.807,1000,1000,1000,1000
STAY41,STAY4A,0,0,QB,0.001,0.3,0,2750,2750,2750,2750
STEW20,STEW4A,0,0,TRANSFORMER,0.023,1.646,-1.83,1000,1000,1000,1000
STEW20,STEW4A,0,0,TRANSFORMER,0.012,1.56,-0.217,1000,1000,1000,1000
STEW20,STEW4B,0,0,TRANSFORMER,0.012,1.559,-0.198,1190,1190,1100,1100
STEW20,STEW4B,0,0,TRANSFORMER,0.012,1.554,-0.205,1190,1190,1100,1100
STEW2A,STEW20,0,0.068,CABLE,0,0.001,0.579,570,525,525,570
STEW4A,STWB4A,94.9,0,OHL,0.203,1.907,53.324,1390,1280,1110,1280
STEW4B,STWB4B,94.9,0,OHL,0.203,1.907,53.324,1190,1100,1100,1190
STSB4A,STSB40,0,0,QB,0.002,0.351,0,2000,2000,2000,2000
SUND41,WYMO40,18.173,0,OHL,0.019,0.302,12.316,2780,2570,2220,2570
SWAN20,SWAN4A,0,0,TRANSFORMER,0.02,1.601,-0.958,750,750,750,750
SWAN20,SWAN4B,0,0,TRANSFORMER,0.022,1.511,-1.103,750,750,750,750
SWAN40,SWAN4A,0.64,0,OHL,0.001,0.012,0.376,1390,1280,1110,1280
SWAN40,SWAN4B,0.64,0,OHL,0.001,0.012,0.376,1390,1280,1110,1280
TEMP22,WIBA20,0,3.607,CABLE,0.016,0.092,24.131,420,380,380,420
THOM20,THOM40,0,0,TRANSFORMER,0.018,1.627,-0.846,750,750,750,750
THOM20,THOM40,0,0,TRANSFORMER,0.019,1.605,-1.728,750,750,750,750
THOM20,WMEL20,24.419,0.947,COMPOSITE,0.112,1.026,16.299,764,697,697,764
THOM20,WMEL20,24.419,1.054,COMPOSITE,0.112,1.029,17.383,764,697,697,764
THUR2A,THUR20,4.735,0,OHL,0.05,0.189,1.332,550,515,440,515
THUR2A,WMEL20,16.55,0,OHL,0.075,0.687,4.502,955,880,760,880
TILB21,TILB4A,0,0,TRANSFORMER,0.021,1.646,-1.608,750,750,750,750
TILB21,WARL20,13.569,0,OHL,0.061,0.552,3.768,1180,1120,1020,1120
TILB22,TILB4B,0,0,TRANSFORMER,0.012,1.577,-0.591,1000,1000,1000,1000
TILB22,WARL20,13.558,0,OHL,0.061,0.552,3.765,1180,1120,1020,1120
TRAW20,TRAW40,0,0,TRANSFORMER,0.022,1.692,1.633,750,750,750,750
TRAW20,TRAW40,0,0,TRANSFORMER,0.014,1.665,-0.737,965,965,965,965
TRAW40,TREU4A,64.28,0,OHL,0.135,1.234,37.797,1710,1630,1490,1630
TRAW40,TREU4B,64.28,0,OHL,0.135,1.234,37.797,1710,1630,1490,1630
TRAW40,YGAR4A,9.94,0.433,COMPOSITE,0.013,0.192,13.21,1160,975,975,1160
TREM20,USKM2A,15.05,0,OHL,0.115,0.69,3.79,625,590,535,590
TYNE20,WBOL20,11.491,0,OHL,0.05,0.469,3.191,1090,1030,925,1030
USKM20,USKM2B,0.4,0,OHL,0.002,0.02,0.09,695,640,550,640
USKM20,WHSO20,5.874,0,OHL,0.034,0.24,1.63,1010,955,875,955
USKM2A,WHSO20,5.568,0,OHL,0.03,0.28,1.276,695,640,550,640
USKM2B,WHSO20,5.568,0,OHL,0.03,0.28,1.276,680,630,540,630
WALP11,WALP12,0,0,REACTOR,0,12,0,90,90,90,90
WALX21,WALX4A,0,0,TRANSFORMER,0.022,1.583,-1.126,1000,1000,1000,1000
WALX21,WALX4B,0,0,TRANSFORMER,0.022,1.583,-0.297,1000,1000,1000,1000
WALX22,WALX4A,0,0,TRANSFORMER,0.018,1.575,-0.306,1000,1000,1000,1000
WALX22,WALX4B,0,0,TRANSFORMER,0.018,1.574,-0.298,1000,1000,1000,1000
WBUR41,WBUR42,0,0,REACTOR,0,2,0,1500,1500,1500,1500
WHAM4A,WHAM40,0,0,QB,0.017,0.35,0,2000,2000,2000,2000
WHAM4B,WHAM40,0,0,QB,0.018,0.35,0,2000,2000,2000,2000
WHSO20,WHSO2A,0,0,QB,0.005,0.463,0,750,750,750,750
WHSO20,WHSO2B,0,0,QB,0.005,0.463,0,750,750,750,750
WHSO20,WHSO4A,0,0,TRANSFORMER,0.018,1.613,-1.149,750,750,750,750
WILL20,WILE40,0,0,TRANSFORMER,0.029,2.27,5.421,500,500,500,500
WILL20,WILE40,0,0,TRANSFORMER,0.027,2.8,5.628,685,685,640,640
WIMB13,WIMB14,0,0,REACTOR,0,20,0,0,0,0,0
WIMB20,WISD2B,0,20.669,CABLE,0.041,0.473,209.377,740,740,630,630
WISD20,WISD2A,0,0,QB,0.007,0.667,0,750,750,750,750
WISD20,WISD2B,0,0,QB,0.007,0.667,0,750,750,750,750
WWEY21,WWEY4B,0,0,TRANSFORMER,0.019,1.627,-1.35,750,750,750,750
WWEY22,WWEY4A,0,0,TRANSFORMER,0.017,1.603,-1.024,750,750,750,750
WWEY22,WWEY4A,0,0,TRANSFORMER,0.017,1.593,-0.841,750,750,750,750
WWEY2A,WWEY4B,0,0,TRANSFORMER,0.02,1.604,-1.303,750,750,750,750
WYLF11,PERH10,17.55,4.62,COMPOSITE,0.435,3.177,17.772,330,330,300,300
YGAR4A,YWER4A,0,5.71,CABLE,0.005,0.084,94.386,1220,975,975,1220
